@prefix ns1: <http://qudt.org/schema/qudt/> .
@prefix ns2: <http://data.ashrae.org/standard223#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

ns2:Class a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Class"^^xsd:string ;
    rdfs:comment "This is a modeling construct. All classes defined in the 223 standard are instances of `s223:Class`."^^xsd:string ;
    rdfs:subClassOf rdfs:Class .

ns2:SymmetricProperty a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Symmetric property"^^xsd:string ;
    rdfs:comment "A `SymmetricProperty` is modeling construct used to define symmetric behavior for certain properties in the standard such as `cnx` and connected."^^xsd:string ;
    rdfs:subClassOf rdf:Property .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ChilledWaterCoil"^^xsd:string ;
    rdfs:comment "A cooling element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape."^^xsd:string ;
    rdfs:subClassOf ns2:CoolingCoil ;
    sh:property [ rdfs:comment "The ChilledWaterCoil shall be connected to a ChilledWaterValve using the relation connectedTo."^^xsd:string ;
            sh:path ns2:connectedTo ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ] ] .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Valve"^^xsd:string ;
    rdfs:comment "A device to regulate or stop the flow of cold fluid in a pipe or a duct by throttling."^^xsd:string ;
    rdfs:subClassOf ns2:Valve .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1> a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Valve Or Shape 1"^^xsd:string ;
    rdfs:comment "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."^^xsd:string ;
    sh:message "g36: A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns1:hasQuantityKind ],
                                            [ sh:hasValue ns2:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasAspect ] ] ] ] ] [ sh:property [ rdfs:comment "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."^^xsd:string ;
                        sh:minCount 2 ;
                        sh:path ns2:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class ns2:EnumeratedActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue ns2:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasAspect ],
                                            [ sh:hasValue ns2:EnumerationKind-Binary ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasEnumerationKind ] ] ] ] ] ) ;
    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> .

<http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Damper"^^xsd:string ;
    rdfs:comment "An element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."^^xsd:string ;
    rdfs:subClassOf ns2:Damper .

<http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1> a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Damper Or Shape 1"^^xsd:string ;
    rdfs:comment "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty."^^xsd:string ;
    sh:message "g36: A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue ns2:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasAspect ],
                                            [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns1:hasQuantityKind ] ] ] ] ] [ sh:property [ rdfs:comment "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty."^^xsd:string ;
                        sh:minCount 2 ;
                        sh:path ns2:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class ns2:EnumeratedActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue ns2:EnumerationKind-Binary ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasEnumerationKind ],
                                            [ sh:hasValue ns2:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasAspect ] ] ] ] ] ) ;
    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electric Heating Coil"^^xsd:string ;
    rdfs:comment "A heating element that forms into a helical or serpentine shape and uses electricity to perform heating."^^xsd:string ;
    rdfs:subClassOf ns2:ElectricResistanceElement ;
    sh:property [ rdfs:comment "An electric heating coil shall have at least one analog heating command property using a relation hasProperty."^^xsd:string ;
            sh:message "g36: An electric heating coil shall have at least one analog heating command property using a relation hasProperty."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:QuantifiableActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns1:hasQuantityKind ] ] ] ] .

<http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Fan"^^xsd:string ;
    rdfs:comment "A machine used to create flow within a gas such as air."^^xsd:string ;
    rdfs:subClassOf ns2:Fan ;
    sh:property [ rdfs:comment "A Fan shall have at least one Start/Stop command using the relation hasProperty."^^xsd:string ;
            sh:message "g36: A Fan shall have at least one Start/Stop command using the relation hasProperty."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:EnumeratedActuatableProperty ;
                    sh:node [ sh:property [ sh:class ns2:Binary-OnOff ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns2:hasEnumerationKind ] ] ] ] .

<http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "FanWithVFD"^^xsd:string ;
    rdfs:comment "A machine used to create flow within a gas such as air. This machine can be controlled to vary in speed."^^xsd:string ;
    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;
    sh:property [ rdfs:comment "A fan with VFD shall have at least one fan speed command using the relation hasProperty."^^xsd:string ;
            sh:message "g36: A fan with VFD shall have at least one fan speed command using the relation hasProperty."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:QuantifiableActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue ns2:Aspect-Speed ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns2:hasAspect ],
                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns1:hasQuantityKind ] ] ] ] .

<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "HotWater/ReheatCoil"^^xsd:string ;
    rdfs:comment "A heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape."^^xsd:string ;
    rdfs:subClassOf ns2:HeatingCoil ;
    sh:property [ rdfs:comment "The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo."^^xsd:string ;
            sh:message "g36: The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:connectedTo ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ] ] .

<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Valve"^^xsd:string ;
    rdfs:comment "A device to regulate or stop the flow of hot fluid in a pipe or a duct by throttling."^^xsd:string ;
    rdfs:subClassOf ns2:Valve .

<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1> a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Valve Or Shape 1"^^xsd:string ;
    rdfs:comment "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."^^xsd:string ;
    sh:message "g36: A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue ns2:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasAspect ],
                                            [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns1:hasQuantityKind ] ] ] ] ] [ sh:property [ rdfs:comment "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."^^xsd:string ;
                        sh:minCount 2 ;
                        sh:path ns2:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class ns2:EnumeratedActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue ns2:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasAspect ],
                                            [ sh:hasValue ns2:EnumerationKind-Binary ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path ns2:hasEnumerationKind ] ] ] ] ] ) ;
    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> .

<http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Two Position Damper"^^xsd:string ;
    rdfs:comment "An element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow. This element only has two positions: fully open and fully closed."^^xsd:string ;
    rdfs:subClassOf ns2:Damper ;
    sh:property [ rdfs:comment "A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty."^^xsd:string ;
            sh:message "g36: A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:EnumeratedActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue ns2:Binary-Position ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns2:hasAspect ],
                                [ sh:class ns2:EnumerationKind-Binary ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns2:hasEnumerationKind ] ] ] ] .

<http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone"^^xsd:string ;
    rdfs:comment "A Zone is a generic thermal zone, with the points required for Guideline 36 controls. It is a collection of s223:DomainSpace instances."^^xsd:string ;
    rdfs:subClassOf ns2:Zone ;
    sh:property [ rdfs:comment "A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used."^^xsd:string ;
            sh:message "g36: A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns1:hasQuantityKind ],
                                [ sh:hasValue ns2:Constituent-CO2 ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns2:ofConstituent ] ] ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable."^^xsd:string ;
            sh:message "g36: A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns1:hasQuantityKind ],
                                [ sh:hasValue ns2:Dimensioned-Delta ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns2:hasAspect ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone shall have at least one Domain-HVAC using the relation hasDomain. "^^xsd:string ;
            sh:hasValue ns2:Domain-HVAC ;
            sh:message "g36: A Zone shall have at least one Domain-HVAC using the relation hasDomain. "^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasDomain ],
        [ rdfs:comment "A Zone shall have at least one window switch on-off property using the relation hasProperty."^^xsd:string ;
            sh:message "g36: A Zone shall have at least one window switch on-off property using the relation hasProperty."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:EnumeratedObservableProperty ;
                    sh:node [ sh:property [ sh:class ns2:Binary-OnOff ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns2:hasEnumerationKind ],
                                [ rdfs:comment "Property shall be measured at a window."^^xsd:string ;
                                    sh:class ns2:Window ;
                                    sh:path [ sh:alternativePath ( ( [ sh:inversePath ns2:observes ] ns2:hasObservationLocation ) [ sh:inversePath ns2:hasProperty ] ) ] ] ] ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone shall have at least one binary zone occupancy property using the relation hasProperty"^^xsd:string ;
            sh:message "g36: A Zone shall have at least one binary zone occupancy property using the relation hasProperty"^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:EnumeratedObservableProperty ;
                    sh:node [ sh:property [ sh:class ns2:EnumerationKind-Occupancy ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path ns2:hasEnumerationKind ] ] ] ;
            sh:severity sh:Info ] .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> a ns2:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone Group"^^xsd:string ;
    rdfs:comment "A ZoneGroup is a grouping of zones that may be scheduled together. Zone groupings must be assigned based on rules in section 3.1.3 of Guideline 36."^^xsd:string ;
    rdfs:subClassOf ns2:ZoneGroup ;
    sh:property [ rdfs:comment "A ZoneGroup shall contain at least one Zone using the relation contains."^^xsd:string ;
            sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;
            sh:message "g36: A ZoneGroup shall contain at least one Zone using the relation contains."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:contains ],
        [ rdfs:comment "A ZoneGroup shall have the Domain HVAC using the relation hasDomain."^^xsd:string ;
            sh:hasValue ns2:Domain-HVAC ;
            sh:message "g36: A ZoneGroup shall have the Domain HVAC using the relation hasDomain."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasDomain ] .

ns2:Actuator a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Actuator"^^xsd:string ;
    rdfs:comment "A piece of equipment, either electrically, pneumatically, or hydraulically operated, that makes a change in the physical world, such as the position of a valve or damper."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `Actuator` must be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`."^^xsd:string ;
            sh:class ns2:ActuatableProperty ;
            sh:message "s223: An `Actuator` must be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:actuatedByProperty ],
        [ rdfs:comment "If the relation `actuates` is present it must associate the `Actuator` with a `Equipment`."^^xsd:string ;
            sh:class ns2:Equipment ;
            sh:message "s223: If the relation `actuates` is present it must associate the `Actuator` with a `Equipment`."^^xsd:string ;
            sh:path ns2:actuates ] .

ns2:AirToAirHeatPump a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Air to air heat pump"^^xsd:string ;
    rdfs:comment "A subclass of `HeatPump` that can heat or cool by transferring thermal energy between two bodies of air."^^xsd:string ;
    rdfs:subClassOf ns2:HeatPump ;
    sh:property [ rdfs:comment "An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 2 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 2 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:BACnetExternalReference a ns2:Class,
        sh:NodeShape ;
    rdfs:label "BACnetExternalReference"^^xsd:string ;
    rdfs:comment "`BACnetExternalReference` is a subclass of `ExternalReference` that contains BACnet protocol parameter values necessary to associate a property with a value."^^xsd:string ;
    rdfs:subClassOf ns2:ExternalReference ;
    sh:property [ a sh:PropertyShape ;
            rdfs:comment "If the relation `priority-for-writing` is present it provides the priority for writing values to the object."^^xsd:string ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path <http://data.ashrae.org/bacnet/2020#priority-for-writing> ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation `device-name` is present it associates the external reference with a BACnet device having the specific device name."^^xsd:string ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path <http://data.ashrae.org/bacnet/2020#device-name> ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation `object-name` is present it associates the external reference with the BACnet object having the specific object name."^^xsd:string ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path <http://data.ashrae.org/bacnet/2020#object-name> ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation `property-array-index` is present it provides the index for reading items from a property that is an array."^^xsd:string ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path <http://data.ashrae.org/bacnet/2020#property-array-index> ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation `device-identifier` is present it associates the external reference with a BACnet device having the specific device identifier."^^xsd:string ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path <http://data.ashrae.org/bacnet/2020#device-identifier> ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$"^^xsd:string ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation `object-identifier` is present it associates the external reference with the BACnet object having the specific object identifier."^^xsd:string ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path <http://data.ashrae.org/bacnet/2020#object-identifier> ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$"^^xsd:string ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation `property-identifier` is present it is either a decimal number or exactly equal to the ASHRAE 135-2020 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \"present-value\" except for BACnet File objects, where absence of `property-identifier` refers to the entire content of the file accessed with Stream Access."^^xsd:string ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path <http://data.ashrae.org/bacnet/2020#property-identifier> ] .

ns2:BatteryCPShape a sh:NodeShape ;
    rdfs:label "Battery CP Shape"^^xsd:string ;
    rdfs:comment "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity."^^xsd:string ;
    sh:message "s223: A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                                sh:path ns2:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                                sh:path ns2:hasMedium ] ] ] ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass ns2:Battery .

ns2:Boiler a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Boiler"^^xsd:string ;
    rdfs:comment "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Boiler` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `Boiler` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `Boiler` shall have at least one inlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `Boiler` shall have at least one inlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:Chiller a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Chiller"^^xsd:string ;
    rdfs:comment "A refrigerating machine used to transfer heat from fluids."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Chiller` shall have at least one inlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `Chiller` shall have at least one inlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `Chiller` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `Chiller` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:ClosedWorldShape a sh:NodeShape ;
    rdfs:label "Closed World Shape"^^xsd:string ;
    rdfs:comment "Ensure that all instances of an s223 class use only the properties defined for that class. Note that this only applies to s223 and QUDT properties."^^xsd:string ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment """Ensure that all instances of an s223 class use only the properties defined for that class. Note that
properties from other namespaces are not checked by this validation."""^^xsd:string ;
            sh:message "s223: Predicate {?p} is not defined for instance {$this}."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this ?p ?o
WHERE {
$this ?p ?o .
FILTER(STRSTARTS (str(?p), "http://data.ashrae.org/standard223#") || STRSTARTS (str(?p), "http://qudt.org/schema/qudt"))
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
"""^^xsd:string ] ;
    sh:targetClass ns2:Concept .

ns2:Compressor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Compressor"^^xsd:string ;
    rdfs:comment "A device for mechanically increasing the pressure of a gas."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Compressor` shall have at least one inlet."^^xsd:string ;
            sh:message "s223: A `Compressor` shall have at least one inlet."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ] ],
        [ rdfs:comment "A `Compressor` shall have at least one outlet."^^xsd:string ;
            sh:message "s223: A `Compressor` shall have at least one outlet."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ] ] .

ns2:ConcentrationSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Concentration sensor"^^xsd:string ;
    rdfs:comment """A `ConcentrationSensor` is a specialization of a `Sensor` that `observes` a `QuantifiableObservableProperty` 
that represents the concentration of a miscible constituent in a medium, in contrast to a `ParticulateSensor` that `observes` the amount of a particulate in a medium 
(see {s223:ParticulateSensor}). The 223 standard does not constrain the unit or quantity kind reported by a `ConcentrationSensor`, but possible 
quantity kinds include `Concentration` (moles per volume), `Density` (mass per volume), `MoleFraction`, and `VolumeFraction`."""^^xsd:string ;
    rdfs:subClassOf ns2:Sensor .

ns2:Conductor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Conductor"^^xsd:string ;
    rdfs:comment """A `Conductor` is a subclass of `Connection`. It is an abstraction that represents one or more wires used to convey electricity, 
  with the electricity conceptualized as flowing through a `Conductor` like water through a pipe. Each instance of `Conductor` applies to no more than one circuit."""^^xsd:string ;
    rdfs:subClassOf ns2:Connection ;
    sh:property [ rdfs:comment "Ensure the electrical phase is the same as all connected `ConnectionPoint`s"^^xsd:string ;
            sh:path ns2:hasElectricalPhase ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure the electrical phase is the same as all connected `ConnectionPoint`s"^^xsd:string ;
                    sh:message "s223: {$this} has an electrical phase of {?myphase} which is different from {?cpPhase} for `ConnectionPoint` {?cp}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
    SELECT $this ?myphase ?cp ?cpPhase
    WHERE {
        $this s223:hasElectricalPhase ?myphase .
        $this s223:connectsAt ?cp .
        ?cp s223:hasElectricalPhase ?cpPhase .
        FILTER (?myphase != ?cpPhase) .
        }
        """^^xsd:string ] ],
        [ rdfs:comment "A `Conductor` must be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`."^^xsd:string ;
            sh:class ns2:Constituent-Electricity ;
            sh:maxCount 1 ;
            sh:message "s223: A `Conductor` must be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasMedium ],
        [ rdfs:comment "If the relation `hasElectricalPhase` is present it must associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value."^^xsd:string ;
            sh:maxCount 1 ;
            sh:message "s223: If the relation `hasElectricalPhase` is present it must associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value."^^xsd:string ;
            sh:or ( [ sh:class ns2:EnumerationKind-ElectricalPhaseIdentifier ] [ sh:class ns2:EnumerationKind-ElectricalVoltagePhases ] ) ;
            sh:path ns2:hasElectricalPhase ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer the `hasElectricalPhase` value from any connected `ConnectionPoint`s."^^xsd:string ;
            sh:object [ sh:path ( ns2:cnx ns2:hasElectricalPhase ) ] ;
            sh:predicate ns2:hasElectricalPhase ;
            sh:subject sh:this ] .

ns2:ConnectionCnxShape a sh:NodeShape ;
    rdfs:label "ConnectionCnxShape"^^xsd:string ;
    rdfs:comment "You need either an InletCP and an OutletCP, or at least one BidirectionalCP and another CP of any type."^^xsd:string ;
    sh:message "s223: You need either an InletCP and an OutletCP, or at least one BidirectionalCP and another CP of any type."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:connectsAt ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ;
                        sh:severity sh:Warning ],
                    [ rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:connectsAt ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ;
                        sh:severity sh:Warning ] ] [ sh:property [ rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`."^^xsd:string ;
                        sh:minCount 2 ;
                        sh:path ns2:connectsAt ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ;
                        sh:severity sh:Warning ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass ns2:Connection .

ns2:Controller a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Controller"^^xsd:string ;
    rdfs:comment "A device for regulation of a system or component in normal operation, which executes a `Function`."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "If the relation `executes` is present it must associate the `Controller` with a `Function`."^^xsd:string ;
            sh:class ns2:Function ;
            sh:message "s223: If the relation `executes` is present it must associate the `Controller` with a `Function`."^^xsd:string ;
            sh:path ns2:executes ] .

ns2:CoolingTower a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Cooling tower"^^xsd:string ;
    rdfs:comment "A heat transfer device in which atmospheric air cools warm water, generally by direct contact via evaporation."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `CoolingTower` shall have at least one inlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `CoolingTower` shall have at least one inlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `CoolingTower` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `CoolingTower` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:CorrelatedColorTemperatureSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Correlated color temperature sensor"^^xsd:string ;
    rdfs:comment "A subclass of `LightSensor` that `observes` the correlated color temperature (CCT) of a light source, defined as the absolute temperature of a blackbody whose chromaticity most nearly resembles that of the light source."^^xsd:string ;
    rdfs:subClassOf ns2:LightSensor ;
    sh:property [ rdfs:comment "A `CorrelatedColorTemperatureSensor` must always observe a `Property` that has a QuantityKind of `ThermodynamicTemperature`."^^xsd:string ;
            sh:message "s223: A `CorrelatedColorTemperatureSensor` must always observe a `Property` that has a QuantityKind of `ThermodynamicTemperature`."^^xsd:string ;
            sh:path ns2:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Property ;
                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/ThermodynamicTemperature> ;
                                    sh:path ns1:hasQuantityKind ] ] ] ] .

ns2:Door a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Door"^^xsd:string ;
    rdfs:comment "A hinged, sliding, or revolving barrier at the entrance to a building or room."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Door` shall have at least two bidirectional connection points using the medium Air."^^xsd:string ;
            sh:message "s223: A `Door` shall have at least two bidirectional connection points using the medium Air."^^xsd:string ;
            sh:minCount 2 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:DualDuctTerminal a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Dual duct air terminal."^^xsd:string ;
    rdfs:comment "A dual duct air terminal mixes two independent sources of primary air."^^xsd:string ;
    rdfs:seeAlso ns2:TerminalUnit ;
    rdfs:subClassOf ns2:TerminalUnit ;
    sh:property [ rdfs:comment "A `DualDuctTerminal` shall have at least two inlets using the medium Air."^^xsd:string ;
            sh:message "s223: A `DualDuctTerminal` shall have at least two inlets using the medium Air."^^xsd:string ;
            sh:minCount 2 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:DuvSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Duv sensor"^^xsd:string ;
    rdfs:comment "A subclass of `LightSensor` that `observes` Duv of a light source, defined as the distance between the chromaticity of the light source and a blackbody radiator of equal correlated color temperature (CCT)."^^xsd:string ;
    rdfs:subClassOf ns2:LightSensor ;
    sh:property [ rdfs:comment "A `DuvSensor` must always observe a `Property` that has a QuantityKind of `Duv`."^^xsd:string ;
            sh:message "s223: A `DuvSensor` must always observe a `Property` that has a QuantityKind of `Duv`."^^xsd:string ;
            sh:path ns2:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Property ;
                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Duv> ;
                                    sh:path ns1:hasQuantityKind ] ] ] ] .

ns2:ElectricBreaker a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Electric breaker"^^xsd:string ;
    rdfs:comment "A piece of equipment designed to open the circuit automatically at a predetermined overcurrent without damage to itself (when properly applied within its rating)."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `ElectricBreaker` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: An `ElectricBreaker` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:ElectricMeter a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Electric meter"^^xsd:string ;
    rdfs:comment "A device that measures the properties of electric energy."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment .

ns2:ElectricOutlet a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Electric outlet"^^xsd:string ;
    rdfs:comment "A device to which a piece of electrical equipment can be connected in order to provide it with electricity"^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `ElectricOutlet` shall have exactly one inlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: An `ElectricOutlet` shall have exactly one inlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "An `ElectricOutlet` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: An `ElectricOutlet` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:ElectricTransformer a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Electric transformer"^^xsd:string ;
    rdfs:comment "A piece of electrical equipment used to convert alternative current (AC) electric power from one voltage to another voltage."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `ElectricTransformer` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: An `ElectricTransformer` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "An `ElectricTransformer` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: An `ElectricTransformer` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:FanCoilUnit a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Fan coil unit"^^xsd:string ;
    rdfs:comment "A device consisting of a heat exchanger (coil) and a fan to regulate the temperature of one or more spaces."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `FanCoilUnit` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `FanCoilUnit` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `FanCoilUnit` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `FanCoilUnit` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `FanCoilUnit` must be associated with at least 1 `Fan` using the relation `contains`."^^xsd:string ;
            sh:message "s223: A `FanCoilUnit` must be associated with at least 1 `Fan` using the relation `contains`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Fan ] ],
        [ rdfs:comment "A `FanCoilUnit` must at least have the role `Role-Heating` or `Role-Cooling`."^^xsd:string ;
            sh:message "s223: A `FanCoilUnit` must at least have the role `Role-Heating` or `Role-Cooling`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:in ( ns2:Role-Heating ns2:Role-Cooling ) ] ],
        [ rdfs:comment "A `FanCoilUnit` must be associated with at least 1 `Coil` using the relation `contains`."^^xsd:string ;
            sh:message "s223: A `FanCoilUnit` must be associated with at least 1 `Coil` using the relation `contains`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Coil ] ] .

ns2:FanPoweredTerminal a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Fan Powered Air Terminal"^^xsd:string ;
    rdfs:comment "An air terminal containing a fan. Airflow may pass through or be parallel to the fan. These units may also have supplemental heating or cooling."^^xsd:string ;
    rdfs:subClassOf ns2:TerminalUnit ;
    sh:property [ rdfs:comment "A `FanPoweredTerminal` must be associated with at least one `Fan` by using the relation `contains`."^^xsd:string ;
            sh:message "s223: A `FanPoweredTerminal` must be associated with at least one `Fan` by using the relation `contains`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Fan ] ] .

ns2:Filter a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Filter"^^xsd:string ;
    rdfs:comment "A device that removes contaminants from gases or liquids."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Filter` shall have at least one inlet `ConnectionPoint`."^^xsd:string ;
            sh:message "s223: A `Filter` shall have at least one inlet `ConnectionPoint`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ] ],
        [ rdfs:comment "Incompatible Medium. Case 3: Associated `ConnectionPoint`s with mediums having constituents."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: Two mediums with constituents."^^xsd:string ;
                    sh:message "s223: For `Filter` {$this} there is no compatible substance between medium {?m2} and medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT ?this ?m2 ?m1
WHERE {
  ?this s223:cnx ?cp1, ?cp2 .
  ?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
  ?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
  FILTER (?cp1 != ?cp2) .
  ?cp1 s223:hasMedium ?m1 .
  ?cp2 s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Filter` shall have at least one outlet."^^xsd:string ;
            sh:message "s223: A `Filter` shall have at least one outlet."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ] ],
        [ rdfs:comment "Incompatible Medium. Case 1: Associated `ConnectionPoint`s with two pure mediums."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums."^^xsd:string ;
                    sh:message "s223: {$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp1, ?cp2 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2) .
?cp1 s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 . 
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case 2: Associated `ConnectionPoint`s, one with a pure medium and one with a medium having constituents.."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A medium with constituents and a pure medium."^^xsd:string ;
                    sh:message "s223: {$this} has an incompatible medium {?m1} with any constituent of {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp1, ?cp2 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2) .
?cp1 s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 . 
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ] .

ns2:FlowSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Flow sensor"^^xsd:string ;
    rdfs:comment "A `FlowSensor` is a specialization of a `Sensor` that produces an `ObservableProperty` that is quantifiable and represents a flow measurement."^^xsd:string ;
    rdfs:subClassOf ns2:Sensor .

ns2:FumeHood a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Fume hood"^^xsd:string ;
    rdfs:comment "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from an area."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `FumeHood` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `FumeHood` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `FumeHood` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `FumeHood` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:FunctionPropertyShape a sh:NodeShape ;
    rdfs:label "Function Property Shape"^^xsd:string ;
    rdfs:comment "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`."^^xsd:string ;
    sh:message "s223: A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`."^^xsd:string ;
                        sh:class ns2:Property ;
                        sh:minCount 1 ;
                        sh:path ns2:hasInput ] ] [ sh:property [ rdfs:comment "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`."^^xsd:string ;
                        sh:class ns2:Property ;
                        sh:minCount 1 ;
                        sh:path ns2:hasOutput ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass ns2:Function .

ns2:Furnace a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Furnace"^^xsd:string ;
    rdfs:comment "An enclosed chamber or structure in which heat is produced, as by burning fuel or by converting electrical energy. "^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Furnace` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `Furnace` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `Furnace` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `Furnace` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:GaugePressureSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Differential sensor"^^xsd:string ;
    rdfs:comment "A pressure sensor that indicates pressure relative to atmospheric pressure."^^xsd:string ;
    rdfs:subClassOf ns2:PressureSensor ;
    sh:property [ rdfs:comment "A `GaugePressureSensor` must always observe a `Property` that has a QuantityKind of GaugePressure."^^xsd:string ;
            sh:message "s223: A `GaugePressureSensor` must always observe a `Property` that has a QuantityKind of GaugePressure."^^xsd:string ;
            sh:path ( ns2:observes ns1:hasQuantityKind ) ;
            sh:value <http://qudt.org/vocab/quantitykind/GaugePressure> ],
        [ rdfs:comment "A `GaugePressureSensor` must always observe a `Property` that has a value of true for qudt:isDeltaQuantity."^^xsd:string ;
            sh:maxCount 1 ;
            sh:message "s223: A `GaugePressureSensor` must always observe a `Property` that has a value of true for qudt:isDeltaQuantity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ( ns2:observes ns1:isDeltaQuantity ) ;
            sh:value true ] .

ns2:Generator a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Generator"^^xsd:string ;
    rdfs:comment "An energy transducer that transforms non-electric energy into electric energy."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Generator` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:class ns2:OutletConnectionPoint ;
            sh:message "s223: A `Generator` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                            sh:path ns2:hasMedium ] ] ;
            sh:path ns2:hasConnectionPoint ],
        [ rdfs:comment "A `Generator` must be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`."^^xsd:string ;
            sh:message "s223: A `Generator` must be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ] .

ns2:GroundToAirHeatPump a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Ground to air heat pump"^^xsd:string ;
    rdfs:comment "A subclass of `HeatPump` that can heat or cool air by transferring thermal energy to and from the ground."^^xsd:string ;
    rdfs:subClassOf ns2:HeatPump ;
    sh:property [ rdfs:comment "A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`."^^xsd:string ;
            sh:class ns2:BidirectionalConnectionPoint ;
            sh:message "s223: A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Medium-ThermalContact ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:HeatTransferRole sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values."^^xsd:string ;
            sh:object ns2:Role-HeatTransfer ;
            sh:predicate ns2:hasRole ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:AirHeatExchanger,
        ns2:ChilledBeam,
        ns2:Coil,
        ns2:ElectricResistanceElement,
        ns2:HydronicHeatExchanger,
        ns2:RadiantHeater,
        ns2:Radiator .

ns2:Humidifier a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Humidifier"^^xsd:string ;
    rdfs:comment "A piece of equipment to add moisture to a gas such as air."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment .

ns2:Humidistat a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Humidistat"^^xsd:string ;
    rdfs:comment "An automatic control device used to maintain humidity at a fixed or adjustable setpoint."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment .

ns2:HumiditySensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Humidity sensor"^^xsd:string ;
    rdfs:comment "A `HumiditySensor` is a specialization of a `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a humidity measurement. "^^xsd:string ;
    rdfs:subClassOf ns2:Sensor ;
    sh:property [ rdfs:comment "A `HumiditySensor` must be defined in terms of the QuantityKind that is being measured, which must be either RelativeHumidity or AbsoluteHumidity."^^xsd:string ;
            sh:class ns2:QuantifiableObservableProperty ;
            sh:message "s223: A `HumiditySensor` must observe a `QuantifiableObservableProperty` that `hasQuantityKind` of either RelativeHumidity or AbsoluteHumidity."^^xsd:string ;
            sh:node [ sh:property [ sh:or ( [ sh:hasValue <http://qudt.org/vocab/quantitykind/RelativeHumidity> ] [ sh:hasValue <http://qudt.org/vocab/quantitykind/AbsoluteHumidity> ] ) ;
                            sh:path ns1:hasQuantityKind ] ] ;
            sh:path ns2:observes ] .

ns2:IlluminanceSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance sensor"^^xsd:string ;
    rdfs:comment "A subclass of `LightSensor` that `observes` illuminance, defined as the areal density of the luminous flux incident at a point on a surface."^^xsd:string ;
    rdfs:subClassOf ns2:LightSensor ;
    sh:property [ rdfs:comment "An `IlluminanceSensor` must observe a `Property` that has a QuantityKind of Illuminance."^^xsd:string ;
            sh:message "s223: An `IlluminanceSensor` must observe a `Property` that has a QuantityKind of Illuminance."^^xsd:string ;
            sh:path ns2:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Property ;
                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Illuminance> ;
                                    sh:path ns1:hasQuantityKind ] ] ] ] .

ns2:InversePropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for relations that have defined inverse relations"^^xsd:string ;
            sh:construct """
CONSTRUCT {
?o ?invP $this .
}
WHERE {
  $this ?p ?o .
  ?p s223:inverseOf ?invP .
}
			"""^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ] ;
    sh:targetClass ns2:Concept .

ns2:Inverter a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Inverter"^^xsd:string ;
    rdfs:comment "An electric energy converter that changes direct electric current to alternating current."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `Inverter` shall have at least one outlet using the medium `Electricity-AC`."^^xsd:string ;
            sh:message "s223: An `Inverter` shall have at least one outlet using the medium `Electricity-AC`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Electricity-AC ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "An `Inverter` shall have at least one inlet using the medium `Electricity-DC`."^^xsd:string ;
            sh:message "s223: An `Inverter` shall have at least one inlet using the medium `Electricity-DC`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Electricity-DC ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:JunctionCPShape a sh:NodeShape ;
    rdfs:label "JunctionCPShape"^^xsd:string ;
    rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point."^^xsd:string ;
    sh:message "s223: A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point."^^xsd:string ;
                        sh:minCount 2 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point."^^xsd:string ;
                        sh:minCount 2 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point."^^xsd:string ;
                        sh:minCount 2 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass ns2:Junction .

ns2:JunctionUsageWarning a sh:NodeShape ;
    rdfs:label "JunctionUsageWarning"^^xsd:string ;
    rdfs:comment "This `Junction` is not used to model significant details of a branching point in a connection, and may not be required."^^xsd:string ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "This `Junction` is not used to model significant details of a branching point in a connection, and may not be required."^^xsd:string ;
            sh:message "This `Junction` {$this} is not used to model significant details of a branching point in a connection, and may not be required."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
            SELECT $this
            WHERE {
                $this s223:hasConnectionPoint? | s223:connectedThrough? ?junc_cp_conn .

                FILTER NOT EXISTS {
                    # Connection has a relation that is not in the structural or required relationships
                    { ?junc_cp_conn ?p ?o . } UNION {?o ?p ?junc_cp_conn . }
                    FILTER (?p NOT IN (
                        s223:connected, s223:connectedTo, s223:connectedThrough, s223:hasConnectionPoint,
                        s223:connectsAt, s223:isConnectionPointOf, s223:cnx, rdf:type, rdfs:label, rdfs:comment
                    )) 
                } .
            }
        """^^xsd:string ;
            sh:severity sh:Warning ] ;
    sh:targetClass ns2:Junction .

ns2:Luminaire a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Luminaire"^^xsd:string ;
    rdfs:comment "A complete lighting unit consisting of a light source(s) and ballast(s) or driver(s) (when applicable), together with the parts designed to distribute the light, to position and protect the light source(s), and to connect the light source(s) to the power supply. Also known as a light fixture."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Luminaire` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: A `Luminaire` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `Luminaire` shall have at least one outlet using the medium `EM-Light`."^^xsd:string ;
            sh:message "s223: A `Luminaire` shall have at least one outlet using the medium `EM-Light`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:EM-Light ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:Motor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Motor"^^xsd:string ;
    rdfs:comment "A machine in which power is applied to do work by the conversion of various forms of energy into mechanical force and motion."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Motor` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: A `Motor` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:OccupantCounter a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Occupant counter"^^xsd:string ;
    rdfs:comment "A subclass of `OccupancySensor` that counts the population within its sensing region."^^xsd:string ;
    rdfs:subClassOf ns2:OccupancySensor ;
    sh:property [ rdfs:comment "An `OccupantCounter` must always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and a Unit of `NUM`."^^xsd:string ;
            sh:class ns2:QuantifiableObservableProperty ;
            sh:message "s223: An `OccupantCounter` must always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and a Unit of `NUM`."^^xsd:string ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/unit/NUM> ;
                            sh:maxCount 1 ;
                            sh:path ns1:hasUnit ],
                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Population> ;
                            sh:maxCount 1 ;
                            sh:path ns1:hasQuantityKind ] ] ;
            sh:path ns2:observes ] .

ns2:OccupantMotionSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Occupant motion sensor"^^xsd:string ;
    rdfs:comment "A subclass of `OccupancySensor` that observes motion within its sensing region."^^xsd:string ;
    rdfs:subClassOf ns2:OccupancySensor ;
    sh:property [ rdfs:comment "An `OccupantMotionSensor` must always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`."^^xsd:string ;
            sh:class ns2:EnumeratedObservableProperty ;
            sh:message "s223: An `OccupantMotionSensor` must always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`."^^xsd:string ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class ns2:Occupancy-Motion ;
                            sh:maxCount 1 ;
                            sh:path ns2:hasEnumerationKind ] ] ;
            sh:path ns2:observes ] .

ns2:OccupantPresenceSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Occupant presence sensor"^^xsd:string ;
    rdfs:comment "A subclass of `OccupancySensor` that observes presence within its sensing region."^^xsd:string ;
    rdfs:subClassOf ns2:OccupancySensor ;
    sh:property [ rdfs:comment "An `OccupantPresenceSensor` must always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`."^^xsd:string ;
            sh:class ns2:EnumeratedObservableProperty ;
            sh:message "s223: An `OccupantPresenceSensor` must always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`."^^xsd:string ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class ns2:Occupancy-Presence ;
                            sh:maxCount 1 ;
                            sh:path ns2:hasEnumerationKind ] ] ;
            sh:path ns2:observes ] .

ns2:OutdoorPhysicalSpace a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Outdoor physical space"^^xsd:string ;
    rdfs:comment "An `OutdoorPhysicalSpace` is a subclass of `PhysicalSpace` to represent any physical spaces outside of a facility where, for example, ambient properties might be measured (within a suitably defined `DomainSpace`)."^^xsd:string ;
    rdfs:subClassOf ns2:PhysicalSpace .

ns2:ParticulateSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Particulate sensor"^^xsd:string ;
    rdfs:comment """A `ParticulateSensor` is a specialization of a `Sensor` that observes a `QuantifiableObservableProperty` 
that represents the amount of a particulate in a medium, in contrast to a `ConcentrationSensor` that observes the concentration 
of a miscible constituent in a medium (see {s223:ConcentrationSensor}). The 223 standard does not constrain the unit or 
quantity kind reported by a `ParticulateSensor`, but possible quantity kinds include `Density` (mass per volume), 
`ParticleNumberDensity` (count per volume), and `DimensionlessRatio` (with units such as PPM or PPB). Some sensors may claim to report
a raw count of particles, for which a quantity kind of `Count` could be used, but the required context for such a measurement 
should be provided in the sensor's documentation to specify if it in fact measures a count per volume, time, or some other combination. 
Explicitly declaring the quantity kind of a sensor's output is preferable to relying on implicit assumptions.
"""^^xsd:string ;
    rdfs:subClassOf ns2:Sensor ;
    sh:property [ rdfs:comment "If the relation `ofSubstance` is present it must associate the `ParticulateSensor` with a `Substance-Particulate`."^^xsd:string ;
            sh:class ns2:Substance-Particulate ;
            sh:message "s223: If the relation `ofSubstance` is present it must associate the `ParticulateSensor` with a `Substance-Particulate`."^^xsd:string ;
            sh:path ns2:ofSubstance ] .

ns2:PhotovoltaicModule a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic module"^^xsd:string ;
    rdfs:comment "A piece of equipment that converts sunlight into electricity."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `PhotovoltaicModule` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: An `PhotovoltaicModule` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "An `PhotovoltaicModule` must have at least one inlet using the medium `EM-Light`."^^xsd:string ;
            sh:message "s223: An `PhotovoltaicModule` must have at least one inlet using the medium `EM-Light`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:EM-Light ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:Pipe a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Pipe"^^xsd:string ;
    rdfs:comment "A `Pipe` is a subclass of `Connection` that is used primarily to transport liquids and gases such as water, sewage, natural gas, and compressed air."^^xsd:string ;
    rdfs:subClassOf ns2:Connection .

ns2:PowerOverEthernetSwitch a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Power Over Ethernet Switch"^^xsd:string ;
    rdfs:comment "A type of network hardware that connects and is capable of powering cabled devices, such as computers and Wi-Fi access points, in an Ethernet LAN so they can communicate with each other and to the internet."^^xsd:string ;
    rdfs:subClassOf ns2:EthernetSwitch ;
    sh:property [ rdfs:comment "A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`."^^xsd:string ;
            sh:message "s223: A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:PowerAndSignal-PoE ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `PowerOverEthernetSwitch` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: A `PowerOverEthernetSwitch` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:Pump a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Pump"^^xsd:string ;
    rdfs:comment "A machine for imparting energy to a fluid, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Pump` shall have at least one inlet using the medium Water, Oil or Refrigerant."^^xsd:string ;
            sh:message "s223: A `Pump` shall have at least one inlet using the medium Water, Oil or Refrigerant."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ rdfs:comment "A `Pump` shall have at least one inlet using the medium Water, Oil or Refrigerant."^^xsd:string ;
                            sh:message "s223: A `Pump` shall have at least one inlet using the medium Water, Oil or Refrigerant."^^xsd:string ;
                            sh:or ( [ sh:property [ sh:class ns2:Fluid-Water ;
                                                sh:path ns2:hasMedium ] ] [ sh:property [ sh:class ns2:Fluid-Refrigerant ;
                                                sh:path ns2:hasMedium ] ] [ sh:property [ sh:class ns2:Fluid-Oil ;
                                                sh:path ns2:hasMedium ] ] ) ;
                            sh:severity sh:Warning ] ] ],
        [ rdfs:comment "The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media."^^xsd:string ;
                    sh:message "s223: {?cpa} and {?cpb} on the `Pump` {$this} have incompatible Media {$mediuma} and {$mediumb}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cpa ?cpb ?mediuma ?mediumb
WHERE {
  $this s223:hasConnectionPoint ?cpa .
  $this s223:hasConnectionPoint ?cpb .
  FILTER (?cpa != ?cpb) .
  ?cpa s223:hasMedium ?mediuma .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Constituent-Electricity}) .
  ?cpb s223:hasMedium ?mediumb .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Constituent-Electricity}) .
  FILTER (?mediuma != ?mediumb) .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Pump` shall have at least one outlet using the medium Water, Oil or Refrigerant."^^xsd:string ;
            sh:message "s223: A `Pump` shall have at least one outlet using the medium Water, Oil or Refrigerant."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ rdfs:comment "A `Pump` shall have at least one outlet using the medium Water, Oil or Refrigerant."^^xsd:string ;
                            sh:message "s223: A `Pump` shall have at least one outlet using the medium Water, Oil or Refrigerant."^^xsd:string ;
                            sh:or ( [ sh:property [ sh:class ns2:Fluid-Water ;
                                                sh:path ns2:hasMedium ] ] [ sh:property [ sh:class ns2:Fluid-Refrigerant ;
                                                sh:path ns2:hasMedium ] ] [ sh:property [ sh:class ns2:Fluid-Oil ;
                                                sh:path ns2:hasMedium ] ] ) ;
                            sh:severity sh:Warning ] ] ] .

ns2:RadiatorInletShape a sh:NodeShape ;
    rdfs:label "Radiator"^^xsd:string ;
    rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water."^^xsd:string ;
    sh:message "s223: A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water."^^xsd:string ;
    sh:severity sh:Warning ;
    sh:targetClass ns2:Radiator ;
    sh:xone ( [ sh:property [ rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                                sh:path ns2:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or Water."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                                sh:path ns2:hasMedium ] ] ] ],
                    [ rdfs:comment "A `Radiator` shall have at least one outlet using the medium Water."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                                sh:path ns2:hasMedium ] ] ] ] ] ) .

ns2:RequiredCommentsShape1 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment. "^^xsd:string ;
            sh:message "s223: The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:sparql ?sparqlconstraint .
?propshape sh:path ?path .
FILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .
}
"""^^xsd:string ] ;
    sh:targetClass ns2:Class .

ns2:RequiredCommentsShape2 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment. "^^xsd:string ;
            sh:message "s223: The property shape with path {?path} for Class {$this} must have an rdfs:comment."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:path ?path .
FILTER NOT EXISTS {?propshape rdfs:comment ?comment} .
}
"""^^xsd:string ] ;
    sh:targetClass ns2:Class .

ns2:RequiredCommentsShape3 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every SPARQLRule must have an rdfs:comment. "^^xsd:string ;
            sh:message "s223: Every SPARQLRule for Class {$this} must have an rdfs:comment."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this
WHERE {
$this sh:rule ?rule .
?rule a sh:SPARQLRule .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
"""^^xsd:string ] ;
    sh:targetClass ns2:Class .

ns2:RequiredCommentsShape4 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every TripleRule must have an rdfs:comment. "^^xsd:string ;
            sh:message "s223: The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this ?pred
WHERE {
$this sh:rule ?rule .
?rule a sh:TripleRule .
?rule sh:predicate ?pred .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
"""^^xsd:string ] ;
    sh:targetClass ns2:Class .

ns2:RequiredCommentsShape5 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every class of the 223 standard must also be an instance of sh:NodeShape. "^^xsd:string ;
            sh:message "s223: Class {$this} must be declared as an instance of sh:NodeShape."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this a sh:NodeShape} .
}
"""^^xsd:string ] ;
    sh:targetClass ns2:Class .

ns2:RequiredCommentsShape6 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every class of the 223 standard must be a direct or indirect subclass of s223:Concept. "^^xsd:string ;
            sh:message "s223: Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .
FILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .
}
"""^^xsd:string ] ;
    sh:targetClass ns2:Class .

ns2:RequiredCommentsShape7 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every class of the 223 standard must have an rdfs:comment. "^^xsd:string ;
            sh:message "s223: Class {$this} must have an rdfs:comment."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:comment ?comment} .
}
"""^^xsd:string ] ;
    sh:targetClass ns2:Class .

ns2:SensorObservationLocationShape a sh:NodeShape ;
    rdfs:label "Valve"^^xsd:string ;
    rdfs:comment "A `Sensor` must be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`."^^xsd:string ;
    sh:message "s223: A `Sensor` must be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`."^^xsd:string ;
    sh:targetClass ns2:Sensor ;
    sh:xone ( [ sh:property [ rdfs:comment "A `Sensor` must be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`."^^xsd:string ;
                        sh:class ns2:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path ns2:hasObservationLocation ] ] [ sh:property [ rdfs:comment "A `Sensor` must be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`."^^xsd:string ;
                        sh:class ns2:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path ns2:hasObservationLocation ] ] [ sh:property [ rdfs:comment "A `Sensor` must be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`."^^xsd:string ;
                        sh:class ns2:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path ns2:hasObservationLocation ] ] ) .

ns2:SensorObservesShape a sh:NodeShape ;
    rdfs:label "Valve"^^xsd:string ;
    rdfs:comment "A `Sensor` must be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`."^^xsd:string ;
    sh:message "s223: A `Sensor` must be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`."^^xsd:string ;
    sh:targetClass ns2:Sensor ;
    sh:xone ( [ sh:property [ rdfs:comment "A `Sensor` must be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`."^^xsd:string ;
                        sh:class ns2:QuantifiableObservableProperty ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path ns2:observes ] ] [ sh:property [ rdfs:comment "A `Sensor` must be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`."^^xsd:string ;
                        sh:class ns2:EnumeratedObservableProperty ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path ns2:observes ] ] ) .

ns2:SensorReferenceLocationShape a sh:NodeShape ;
    rdfs:label "Valve"^^xsd:string ;
    rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
    sh:message "s223: A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
                        sh:class ns2:Connectable ;
                        sh:path ns2:hasReferenceLocation ] ] [ sh:property [ rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
                        sh:class ns2:Connection ;
                        sh:path ns2:hasReferenceLocation ] ] [ sh:property [ rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
                        sh:class ns2:ConnectionPoint ;
                        sh:path ns2:hasReferenceLocation ] ] ) ;
    sh:property [ rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
            sh:maxCount 1 ;
            sh:path ns2:hasReferenceLocation ] ;
    sh:targetClass ns2:Sensor .

ns2:SolarThermalCollector a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Solar thermal collector"^^xsd:string ;
    rdfs:comment "A device that converts sunlight into thermal energy."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`."^^xsd:string ;
            sh:message "s223: A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:EM-Light ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `SolarThermalCollector` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `SolarThermalCollector` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:SymmetricPropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for symmetric relations"^^xsd:string ;
            sh:construct """
CONSTRUCT {
?o ?p $this .
}
WHERE {
  $this ?p ?o .
  ?p a s223:SymmetricProperty .
}
			"""^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ] ;
    sh:targetClass ns2:Concept .

ns2:TemperatureSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Temp sensor"^^xsd:string ;
    rdfs:comment "A `TemperatureSensor` is a specialization of a `Sensor` that observes a `QuantifiableObservableProperty` that represents a temperature measurement."^^xsd:string ;
    rdfs:subClassOf ns2:Sensor ;
    sh:property [ rdfs:comment "A `TemperatureSensor` must always observe a `Property` that has a QuantityKind of Temperature."^^xsd:string ;
            sh:message "s223: A `TemperatureSensor` must always observe a `Property` that has a QuantityKind of Temperature."^^xsd:string ;
            sh:path ns2:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Property ;
                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;
                                    sh:path ns1:hasQuantityKind ] ] ] ] .

ns2:ThermalEnergyStorageUnit a ns2:Class,
        sh:NodeShape ;
    rdfs:label "A Thermal Energy Storage System"^^xsd:string ;
    rdfs:comment "A device that stores thermal energy."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A Thermal Energy Storage Unit must have at least two connection points."^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:message "s223: A Thermal Energy Storage Unit must have at least two connection points."^^xsd:string ;
            sh:minCount 2 ;
            sh:path ns2:hasConnectionPoint ] .

ns2:Thermostat a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat"^^xsd:string ;
    rdfs:comment "An automatic control device used to maintain temperature at a fixed or adjustable setpoint."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment .

ns2:ThreeWayValve a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Three way valve"^^xsd:string ;
    rdfs:comment "A `Valve` that can divert a fluid in one of three directions."^^xsd:string ;
    rdfs:subClassOf ns2:Valve ;
    sh:property [ rdfs:comment "A `ThreeWayValve` must have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`."^^xsd:string ;
            sh:message "s223: A `ThreeWayValve` must have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`."^^xsd:string ;
            sh:minCount 3 ;
            sh:path ns2:hasConnectionPoint ] .

ns2:Turbine a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Turbine"^^xsd:string ;
    rdfs:comment "An energy transducer that converts mechanical energy into electric energy."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Turbine` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:class ns2:OutletConnectionPoint ;
            sh:message "s223: A `Turbine` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                            sh:path ns2:hasMedium ] ] ;
            sh:path ns2:hasConnectionPoint ],
        [ rdfs:comment "A `Turbine` must be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`."^^xsd:string ;
            sh:message "s223: A `Turbine` must be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ] .

ns2:TwoWayValve a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Two way valve"^^xsd:string ;
    rdfs:comment "A `Valve` that can divert a fluid in one of two directions."^^xsd:string ;
    rdfs:subClassOf ns2:Valve ;
    sh:property [ rdfs:comment "A `TwoWayValve` shall have at least one inlet."^^xsd:string ;
            sh:message "s223: A `TwoWayValve` shall have at least one inlet."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ] ],
        [ rdfs:comment "A `TwoWayValve` shall have at least one outlet."^^xsd:string ;
            sh:message "s223: A `TwoWayValve` shall have at least one outlet."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ] ] .

ns2:ValveCPShape a sh:NodeShape ;
    rdfs:label "Valve"^^xsd:string ;
    rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points."^^xsd:string ;
    sh:message "s223: A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points."^^xsd:string ;
    sh:or ( [ sh:property [ rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points."^^xsd:string ;
                        sh:minCount 2 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass ns2:Valve .

ns2:VariableFrequencyDrive a ns2:Class,
        sh:NodeShape ;
    rdfs:label "VariableFrequencyDrive"^^xsd:string ;
    rdfs:comment "An electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `VariableFrequencyDrive` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: A `VariableFrequencyDrive` shall have at least one outlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `VariableFrequencyDrive` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: A `VariableFrequencyDrive` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ;
            sh:severity sh:Warning ],
        [ rdfs:comment "If the relation `connectedTo` is present it must associate the `VariableFrequencyDrive` with a `Equipment`."^^xsd:string ;
            sh:class ns2:Equipment ;
            sh:message "s223: If the relation `connectedTo` is present it must associate the `VariableFrequencyDrive` with a `Equipment`."^^xsd:string ;
            sh:path ns2:connectedTo ] .

ns2:WaterToAirHeatPump a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Water to air heat pump"^^xsd:string ;
    rdfs:comment "A subclass of `HeatPump` that can heat or cool air by transferring thermal energy with a body of water."^^xsd:string ;
    rdfs:subClassOf ns2:HeatPump ;
    sh:property [ rdfs:comment "A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`"^^xsd:string ;
            sh:message "s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`."^^xsd:string ;
            sh:message "s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:WaterToWaterHeatPump a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Water to water heat pump"^^xsd:string ;
    rdfs:comment "A subclass of `HeatPump` that can heat or cool by transferring thermal energy to and from two flows of water."^^xsd:string ;
    rdfs:subClassOf ns2:HeatPump ;
    sh:property [ rdfs:comment "A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`."^^xsd:string ;
            sh:message "s223: A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`."^^xsd:string ;
            sh:minCount 2 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`."^^xsd:string ;
            sh:message "s223: A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`."^^xsd:string ;
            sh:minCount 2 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:WindowShade a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Window shade"^^xsd:string ;
    rdfs:comment "A window covering that can be moved to block out or allow in light. "^^xsd:string ;
    rdfs:subClassOf ns2:Equipment .

ns2:hasDeadband a rdf:Property ;
    rdfs:label "has deadband"^^xsd:string ;
    rdfs:comment "This relation binds a control setpoint to the quantifiable property indicating the range of values within which a sensed variable can vary without indictating a condition has changed."^^xsd:string .

ns2:hasThreshold a rdf:Property ;
    rdfs:label "has threshold"^^xsd:string ;
    rdfs:comment "This relation binds a threshold to the quantifiable property indicating a specific value at which an action may be taken, distinguished from an offset or a range."^^xsd:string .

ns2:inverseOf a rdf:Property ;
    rdfs:label "inverse of"^^xsd:string ;
    rdfs:comment "The relation `inverseOf` is a modeling construct to associate relations that are inverses of one another, such as `connectedTo` and `connectedFrom`."^^xsd:string .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoilAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:CoolingCoil matches the constraints defined by g36:ChilledWaterCoil, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:CoolingCoil .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Valve matches the constraints defined by g36:ChilledWaterValve, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve>,
                <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:Valve .

<http://data.ashrae.org/standard223/1.0/extensions/g36#DamperAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Damper matches the constraints defined by g36:Damper, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper>,
                <http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:Damper .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoilAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:ElectricResistanceElement matches the constraints defined by g36:ElectricHeatingCoil, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:ElectricResistanceElement .

<http://data.ashrae.org/standard223/1.0/extensions/g36#FanAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Fan matches the constraints defined by g36:Fan, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:Fan .

<http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFDAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Fan matches the constraints defined by g36:FanWithVFD, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:Fan .

<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoilAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:HeatingCoil matches the constraints defined by g36:HotWaterCoil, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:HeatingCoil .

<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Valve matches the constraints defined by g36:HotWaterValve, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve>,
                <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:Valve .

<http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamperAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Damper matches the constraints defined by g36:TwoPositionDamper, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:Damper .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Zone matches the constraints defined by g36:Zone, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:Zone .

<http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroupAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:ZoneGroup matches the constraints defined by g36:ZoneGroup, it will be declared as an instance of that class."^^xsd:string ;
            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;
            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass ns2:ZoneGroup .

<http://data.ashrae.org/standard223/1.0/extensions/g36/core> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/inference/data-rules> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/inference/model-rules> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/inference/owl-subset> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/validation/data> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/validation/model> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/validation/schema> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://example.com/hvac> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

<http://example.com/hvac/Room1> a ns2:PhysicalSpace ;
    rdfs:label "Room1" ;
    ns2:encloses <http://example.com/hvac/Room1HVAC> .

<http://example.com/hvac/Room2> a ns2:PhysicalSpace ;
    rdfs:label "Room2" ;
    ns2:encloses <http://example.com/hvac/Room2HVAC> .

<http://example.com/hvac/VAV1_Damper_Coil_Duct> a ns2:Duct ;
    rdfs:label "VAV1_Damper_Coil_Duct" ;
    ns2:cnx <http://example.com/hvac/Heating_Coil1_In>,
        <http://example.com/hvac/VAV1_Damper_Out> ;
    ns2:connectsAt <http://example.com/hvac/Heating_Coil1_In>,
        <http://example.com/hvac/VAV1_Damper_Out> ;
    ns2:connectsFrom <http://example.com/hvac/VAV1_Damper> ;
    ns2:connectsTo <http://example.com/hvac/Heating_Coil1> ;
    ns2:hasMedium ns2:Fluid-Air .

<http://example.com/hvac/VAV2_Damper_Coil_Duct> a ns2:Duct ;
    rdfs:label "VAV2_Damper_Coil_Duct" ;
    ns2:cnx <http://example.com/hvac/Heating_Coil2_In>,
        <http://example.com/hvac/VAV2_Damper_Out> ;
    ns2:connectsAt <http://example.com/hvac/Heating_Coil2_In>,
        <http://example.com/hvac/VAV2_Damper_Out> ;
    ns2:connectsFrom <http://example.com/hvac/VAV2_Damper> ;
    ns2:connectsTo <http://example.com/hvac/Heating_Coil2> ;
    ns2:hasMedium ns2:Fluid-Air .

<http://data.ashrae.org/bacnet/2020#device-identifier> a rdf:Property ;
    rdfs:label "Device Identifier"^^xsd:string ;
    rdfs:comment "The Object_Identifier property of the device object within the BACnet device.  See ASHRAE 135-2020 Clause 12.11.1."^^xsd:string .

<http://data.ashrae.org/bacnet/2020#device-name> a rdf:Property ;
    rdfs:label "Device Name"^^xsd:string ;
    rdfs:comment "The name of the BACnet device being referenced, more formally the Object_Name property of the device object within the BACnet device.  See ASHRAE 135-2020 Clause 12.11.2."^^xsd:string .

<http://data.ashrae.org/bacnet/2020#object-identifier> a rdf:Property ;
    rdfs:label "object-identifier"^^xsd:string ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.1."^^xsd:string .

<http://data.ashrae.org/bacnet/2020#object-name> a rdf:Property ;
    rdfs:label "Object Name"^^xsd:string ;
    rdfs:comment "The Object_Name property of the object being referenced.  For example, for the object name of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.2."^^xsd:string .

<http://data.ashrae.org/bacnet/2020#priority-for-writing> a rdf:Property ;
    rdfs:label "Priority for Writing"^^xsd:string ;
    rdfs:comment """This parameter shall be an integer in the range 1..16, which indicates the priority assigned to the WriteProperty service. If an attempt
is made to write to a commandable property without specifying the bacnet:priority-for-writing, a default priority of 16 (the lowest priority) shall
be assumed. If an attempt is made to write to a property that is not commandable with a specified priority, the priority shall be
ignored.  See ASHRAE 135-2020 Clause 15.9.1.1.5."""^^xsd:string .

<http://data.ashrae.org/bacnet/2020#property-array-index> a rdf:Property ;
    rdfs:label "Property Array Index"^^xsd:string ;
    rdfs:comment """If the property identified is of datatype array, this optional property of type Unsigned shall indicate the array index of
the element of the property referenced by the ReadProperty service or the Read Access Specification of the ReadPropertyMultiple service. If the bacnet:property-array-index is omitted, this shall mean that the entire
array shall be referenced.  See ASHRAE 135-2020 Clause 15.5.1.1.3 and Clause 15.7.1.1.1."""^^xsd:string .

<http://data.ashrae.org/bacnet/2020#property-identifier> a rdf:Property ;
    rdfs:label "Property Identifier"^^xsd:string ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.1."^^xsd:string .

ns2:12V-12V-Neg a ns2:12V-12V-Neg,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "12V-Neg"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-12.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "12V-Neg"^^xsd:string ;
    rdfs:subClassOf ns2:DC-12V .

ns2:12V-12V-Pos a ns2:12V-12V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "12V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCPositiveVoltage-12.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "12V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-12V .

ns2:12V-6V-Neg-6V-Pos a ns2:12V-6V-Neg-6V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "6V-Neg-6V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-6.0V,
        ns2:DCPositiveVoltage-6.0V ;
    rdfs:comment "6V-Neg-6V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-12V .

ns2:24V-12V-Neg-12V-Pos a ns2:24V-12V-Neg-12V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "12V-Neg-12V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-12.0V,
        ns2:DCPositiveVoltage-12.0V ;
    rdfs:comment "12V-Neg-12V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-24V .

ns2:24V-24V-Neg a ns2:24V-24V-Neg,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "24V-Neg"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-24.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "24V-Neg"^^xsd:string ;
    rdfs:subClassOf ns2:DC-24V .

ns2:24V-24V-Pos a ns2:24V-24V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "24V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCPositiveVoltage-24.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "24V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-24V .

ns2:380V-190V-Neg-190V-Pos a ns2:380V-190V-Neg-190V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "190V-Neg-190V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-190.0V,
        ns2:DCPositiveVoltage-190.0V ;
    rdfs:comment "190V-Neg-190V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-380V .

ns2:380V-380V-Neg a ns2:380V-380V-Neg,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "380V-Neg"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-380.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "380V-Neg"^^xsd:string ;
    rdfs:subClassOf ns2:DC-380V .

ns2:380V-380V-Pos a ns2:380V-380V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "380V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCPositiveVoltage-380.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "380V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-380V .

ns2:48V-24V-Neg-24V-Pos a ns2:48V-24V-Neg-24V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "24V-Neg-24V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-24.0V,
        ns2:DCPositiveVoltage-24.0V ;
    rdfs:comment "24V-Neg-24V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-48V .

ns2:48V-48V-Neg a ns2:48V-48V-Neg,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "48V-Neg"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-48.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "48V-Neg"^^xsd:string ;
    rdfs:subClassOf ns2:DC-48V .

ns2:48V-48V-Pos a ns2:48V-48V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "48V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCPositiveVoltage-48.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "48V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-48V .

ns2:5V-2.5V-Neg-2.5V-Pos a ns2:5V-2.5V-Neg-2.5V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "2.5V-Neg-2.5V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-2.5V,
        ns2:DCPositiveVoltage-2.5V ;
    rdfs:comment "2.5V-Neg-2.5V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-5V .

ns2:5V-5V-Neg a ns2:5V-5V-Neg,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "5V-Neg"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-5.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "5V-Neg"^^xsd:string ;
    rdfs:subClassOf ns2:DC-5V .

ns2:5V-5V-Pos a ns2:5V-5V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "5V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCPositiveVoltage-5.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "5V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-5V .

ns2:6V-3V-Neg-3V-Pos a ns2:6V-3V-Neg-3V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "3V-Neg-3V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-3.0V,
        ns2:DCPositiveVoltage-3.0V ;
    rdfs:comment "3V-Neg-3V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-6V .

ns2:6V-6V-Neg a ns2:6V-6V-Neg,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "6V-Neg"^^xsd:string ;
    ns2:hasVoltage ns2:DCNegativeVoltage-6.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "6V-Neg"^^xsd:string ;
    rdfs:subClassOf ns2:DC-6V .

ns2:6V-6V-Pos a ns2:6V-6V-Pos,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "6V-Pos"^^xsd:string ;
    ns2:hasVoltage ns2:DCPositiveVoltage-6.0V,
        ns2:DCVoltage-DCZeroVoltage ;
    rdfs:comment "6V-Pos"^^xsd:string ;
    rdfs:subClassOf ns2:DC-6V .

ns2:AC-10000VLL-1Ph-60Hz a ns2:AC-10000VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-10000V ;
    rdfs:comment "`AC-10000VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-10000VLL-3Ph-60Hz a ns2:AC-10000VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-10000V ;
    rdfs:comment "`AC-10000VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-10000VLL-5770VLN-1Ph-60Hz a ns2:AC-10000VLL-5770VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-5770VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-10000V,
        ns2:LineNeutralVoltage-5770V ;
    rdfs:comment "`AC-10000VLL-5770VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-10000VLL-5770VLN-3Ph-60Hz a ns2:AC-10000VLL-5770VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-5770VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-10000V,
        ns2:LineNeutralVoltage-5770V ;
    rdfs:comment "`AC-10000VLL-5770VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-110VLN-1Ph-50Hz a ns2:AC-110VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-110VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-110V ;
    rdfs:comment "`AC-110VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-120VLN-1Ph-60Hz a ns2:AC-120VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-120VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-120V ;
    rdfs:comment "`AC-120VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-127VLN-1Ph-50Hz a ns2:AC-127VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-127VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-127V ;
    rdfs:comment "`AC-127VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-139VLN-1Ph-50Hz a ns2:AC-139VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-139VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-139V ;
    rdfs:comment "`AC-139VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-1730VLN-1Ph-60Hz a ns2:AC-1730VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-1730VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-1730V ;
    rdfs:comment "`AC-1730VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-1900VLN-1Ph-60Hz a ns2:AC-1900VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-1900VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-1900V ;
    rdfs:comment "`AC-1900VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-190VLL-110VLN-1Ph-50Hz a ns2:AC-190VLL-110VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-110VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-190V,
        ns2:LineNeutralVoltage-110V ;
    rdfs:comment "`AC-190VLL-110VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-190VLL-110VLN-3Ph-50Hz a ns2:AC-190VLL-110VLN-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-110VLN-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-190V,
        ns2:LineNeutralVoltage-110V ;
    rdfs:comment "`AC-190VLL-110VLN-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-190VLL-1Ph-50Hz a ns2:AC-190VLL-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-190V ;
    rdfs:comment "`AC-190VLL-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-190VLL-3Ph-50Hz a ns2:AC-190VLL-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-190V ;
    rdfs:comment "`AC-190VLL-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-208VLL-120VLN-1Ph-60Hz a ns2:AC-208VLL-120VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-120VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-208V,
        ns2:LineNeutralVoltage-120V ;
    rdfs:comment "`AC-208VLL-120VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-208VLL-120VLN-3Ph-60Hz a ns2:AC-208VLL-120VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-120VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-208V,
        ns2:LineNeutralVoltage-120V ;
    rdfs:comment "`AC-208VLL-120VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-208VLL-1Ph-60Hz a ns2:AC-208VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-208V ;
    rdfs:comment "`AC-208VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-208VLL-3Ph-60Hz a ns2:AC-208VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-208V ;
    rdfs:comment "`AC-208VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-208VLN-1Ph-60Hz a ns2:AC-208VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-208V ;
    rdfs:comment "`AC-208VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-219VLN-1Ph-60Hz a ns2:AC-219VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-219VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-219V ;
    rdfs:comment "`AC-219VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-220VLL-127VLN-1Ph-50Hz a ns2:AC-220VLL-127VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-127VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-220V,
        ns2:LineNeutralVoltage-127V ;
    rdfs:comment "`AC-220VLL-127VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-220VLL-127VLN-3Ph-50Hz a ns2:AC-220VLL-127VLN-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-127VLN-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-220V,
        ns2:LineNeutralVoltage-127V ;
    rdfs:comment "`AC-220VLL-127VLN-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-220VLL-1Ph-50Hz a ns2:AC-220VLL-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-220V ;
    rdfs:comment "`AC-220VLL-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-220VLL-3Ph-50Hz a ns2:AC-220VLL-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-220V ;
    rdfs:comment "`AC-220VLL-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-231VLN-1Ph-50Hz a ns2:AC-231VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-231VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-231V ;
    rdfs:comment "`AC-231VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-2400VLN-1Ph-60Hz a ns2:AC-2400VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-2400VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-2400V ;
    rdfs:comment "`AC-2400VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-120VLN-1Ph-60Hz a ns2:AC-240VLL-120VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-120VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V,
        ns2:LineNeutralVoltage-120V ;
    rdfs:comment "`AC-240VLL-120VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-139VLN-1Ph-50Hz a ns2:AC-240VLL-139VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-139VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V,
        ns2:LineNeutralVoltage-139V ;
    rdfs:comment "`AC-240VLL-139VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-139VLN-3Ph-50Hz a ns2:AC-240VLL-139VLN-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-139VLN-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V,
        ns2:LineNeutralVoltage-139V ;
    rdfs:comment "`AC-240VLL-139VLN-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-1Ph-50Hz a ns2:AC-240VLL-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V ;
    rdfs:comment "`AC-240VLL-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-1Ph-60Hz a ns2:AC-240VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V ;
    rdfs:comment "`AC-240VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-208VLN-120VLN-1Ph-60Hz a ns2:AC-240VLL-208VLN-120VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-208VLN-120VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V,
        ns2:LineNeutralVoltage-120V,
        ns2:LineNeutralVoltage-208V ;
    rdfs:comment "`AC-240VLL-208VLN-120VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-208VLN-120VLN-3Ph-60Hz a ns2:AC-240VLL-208VLN-120VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-208VLN-120VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V,
        ns2:LineNeutralVoltage-120V,
        ns2:LineNeutralVoltage-208V ;
    rdfs:comment "`AC-240VLL-208VLN-120VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-3Ph-50Hz a ns2:AC-240VLL-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V ;
    rdfs:comment "`AC-240VLL-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLL-3Ph-60Hz a ns2:AC-240VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-240V ;
    rdfs:comment "`AC-240VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-240VLN-1Ph-50Hz a ns2:AC-240VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-240V ;
    rdfs:comment "`AC-240VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-24VLN-1Ph-50Hz a ns2:AC-24VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-24VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-24V ;
    rdfs:comment "`AC-24VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-24VLN-1Ph-60Hz a ns2:AC-24VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-24VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-24V ;
    rdfs:comment "`AC-24VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-277VLN-1Ph-60Hz a ns2:AC-277VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-277VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-277V ;
    rdfs:comment "`AC-277VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3000VLL-1730VLN-1Ph-60Hz a ns2:AC-3000VLL-1730VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1730VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-3000V,
        ns2:LineNeutralVoltage-1730V ;
    rdfs:comment "`AC-3000VLL-1730VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3000VLL-1730VLN-3Ph-60Hz a ns2:AC-3000VLL-1730VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1730VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-3000V,
        ns2:LineNeutralVoltage-1730V ;
    rdfs:comment "`AC-3000VLL-1730VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3000VLL-1Ph-60Hz a ns2:AC-3000VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-3000V ;
    rdfs:comment "`AC-3000VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3000VLL-3Ph-60Hz a ns2:AC-3000VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-3000V ;
    rdfs:comment "`AC-3000VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3300VLL-1900VLN-1Ph-60Hz a ns2:AC-3300VLL-1900VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1900VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-3300V,
        ns2:LineNeutralVoltage-1900V ;
    rdfs:comment "`AC-3300VLL-1900VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3300VLL-1900VLN-3Ph-60Hz a ns2:AC-3300VLL-1900VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1900VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-3300V,
        ns2:LineNeutralVoltage-1900V ;
    rdfs:comment "`AC-3300VLL-1900VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3300VLL-1Ph-60Hz a ns2:AC-3300VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-3300V ;
    rdfs:comment "`AC-3300VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3300VLL-3Ph-60Hz a ns2:AC-3300VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-3300V ;
    rdfs:comment "`AC-3300VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3460VLN-1Ph-60Hz a ns2:AC-3460VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3460VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-3460V ;
    rdfs:comment "`AC-3460VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-347VLN-1Ph-60Hz a ns2:AC-347VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-347VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-347V ;
    rdfs:comment "`AC-347VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-380VLL-1Ph-60Hz a ns2:AC-380VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-380V ;
    rdfs:comment "`AC-380VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-380VLL-219VLN-1Ph-60Hz a ns2:AC-380VLL-219VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-219VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-380V,
        ns2:LineNeutralVoltage-219V ;
    rdfs:comment "`AC-380VLL-219VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-380VLL-219VLN-3Ph-60Hz a ns2:AC-380VLL-219VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-219VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-380V,
        ns2:LineNeutralVoltage-219V ;
    rdfs:comment "`AC-380VLL-219VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-380VLL-3Ph-60Hz a ns2:AC-380VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-380V ;
    rdfs:comment "`AC-380VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-3810VLN-1Ph-60Hz a ns2:AC-3810VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-3810VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-3810V ;
    rdfs:comment "`AC-3810VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-400VLL-1Ph-50Hz a ns2:AC-400VLL-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-400V ;
    rdfs:comment "`AC-400VLL-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-400VLL-231VLN-1Ph-50Hz a ns2:AC-400VLL-231VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-231VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-400V,
        ns2:LineNeutralVoltage-231V ;
    rdfs:comment "`AC-400VLL-231VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-400VLL-231VLN-3Ph-50Hz a ns2:AC-400VLL-231VLN-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-231VLN-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-400V,
        ns2:LineNeutralVoltage-231V ;
    rdfs:comment "`AC-400VLL-231VLN-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-400VLL-3Ph-50Hz a ns2:AC-400VLL-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-400V ;
    rdfs:comment "`AC-400VLL-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-415VLL-1Ph-50Hz a ns2:AC-415VLL-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-415V ;
    rdfs:comment "`AC-415VLL-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-415VLL-240VLN-1Ph-50Hz a ns2:AC-415VLL-240VLN-1Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-240VLN-1Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-415V,
        ns2:LineNeutralVoltage-240V ;
    rdfs:comment "`AC-415VLL-240VLN-1Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-415VLL-240VLN-3Ph-50Hz a ns2:AC-415VLL-240VLN-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-240VLN-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-415V,
        ns2:LineNeutralVoltage-240V ;
    rdfs:comment "`AC-415VLL-240VLN-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-415VLL-3Ph-50Hz a ns2:AC-415VLL-3Ph-50Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-3Ph-50Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-50Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-415V ;
    rdfs:comment "`AC-415VLL-3Ph-50Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-4160VLL-1Ph-60Hz a ns2:AC-4160VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-4160V ;
    rdfs:comment "`AC-4160VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-4160VLL-2400VLN-1Ph-60Hz a ns2:AC-4160VLL-2400VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-2400VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-4160V,
        ns2:LineNeutralVoltage-2400V ;
    rdfs:comment "`AC-4160VLL-2400VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-4160VLL-2400VLN-3Ph-60Hz a ns2:AC-4160VLL-2400VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-2400VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-4160V,
        ns2:LineNeutralVoltage-2400V ;
    rdfs:comment "`AC-4160VLL-2400VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-4160VLL-3Ph-60Hz a ns2:AC-4160VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-4160V ;
    rdfs:comment "`AC-4160VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-480VLL-1Ph-60Hz a ns2:AC-480VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-480V ;
    rdfs:comment "`AC-480VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-480VLL-277VLN-1Ph-60Hz a ns2:AC-480VLL-277VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-277VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-480V,
        ns2:LineNeutralVoltage-277V ;
    rdfs:comment "`AC-480VLL-277VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-480VLL-277VLN-3Ph-60Hz a ns2:AC-480VLL-277VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-277VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-480V,
        ns2:LineNeutralVoltage-277V ;
    rdfs:comment "`AC-480VLL-277VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-480VLL-3Ph-60Hz a ns2:AC-480VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-480V ;
    rdfs:comment "`AC-480VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-5770VLN-1Ph-60Hz a ns2:AC-5770VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-5770VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineNeutralVoltage-5770V ;
    rdfs:comment "`AC-5770VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-6000VLL-1Ph-60Hz a ns2:AC-6000VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-6000V ;
    rdfs:comment "`AC-6000VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-6000VLL-3460VLN-1Ph-60Hz a ns2:AC-6000VLL-3460VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3460VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-6000V,
        ns2:LineNeutralVoltage-3460V ;
    rdfs:comment "`AC-6000VLL-3460VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-6000VLL-3460VLN-3Ph-60Hz a ns2:AC-6000VLL-3460VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3460VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-6000V,
        ns2:LineNeutralVoltage-3460V ;
    rdfs:comment "`AC-6000VLL-3460VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-6000VLL-3Ph-60Hz a ns2:AC-6000VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-6000V ;
    rdfs:comment "`AC-6000VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-600VLL-1Ph-60Hz a ns2:AC-600VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-600V ;
    rdfs:comment "`AC-600VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-600VLL-347VLN-1Ph-60Hz a ns2:AC-600VLL-347VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-347VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-600V,
        ns2:LineNeutralVoltage-347V ;
    rdfs:comment "`AC-600VLL-347VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-600VLL-347VLN-3Ph-60Hz a ns2:AC-600VLL-347VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-347VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-600V,
        ns2:LineNeutralVoltage-347V ;
    rdfs:comment "`AC-600VLL-347VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-600VLL-3Ph-60Hz a ns2:AC-600VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-600V ;
    rdfs:comment "`AC-600VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-6600VLL-1Ph-60Hz a ns2:AC-6600VLL-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-6600V ;
    rdfs:comment "`AC-6600VLL-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-6600VLL-3810VLN-1Ph-60Hz a ns2:AC-6600VLL-3810VLN-1Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3810VLN-1Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-SinglePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-6600V,
        ns2:LineNeutralVoltage-3810V ;
    rdfs:comment "`AC-6600VLL-3810VLN-1Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-6600VLL-3810VLN-3Ph-60Hz a ns2:AC-6600VLL-3810VLN-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3810VLN-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-6600V,
        ns2:LineNeutralVoltage-3810V ;
    rdfs:comment "`AC-6600VLL-3810VLN-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AC-6600VLL-3Ph-60Hz a ns2:AC-6600VLL-3Ph-60Hz,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3Ph-60Hz"^^xsd:string ;
    ns2:hasFrequency ns2:Frequency-60Hz ;
    ns2:hasNumberOfElectricalPhases ns2:NumberOfElectricalPhases-ThreePhase ;
    ns2:hasVoltage ns2:LineLineVoltage-6600V ;
    rdfs:comment "`AC-6600VLL-3Ph-60Hz`"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-AC .

ns2:AirHandlingUnit a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Air handling unit"^^xsd:string ;
    rdfs:comment "An assembly consisting of a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `AirHandlingUnit` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:message "s223: An `AirHandlingUnit` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "An `AirHandlingUnit` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:message "s223: An `AirHandlingUnit` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:AirHeatExchanger a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Air heat exchanger"^^xsd:string ;
    rdfs:comment """A component intended to transfer heat from one air stream to another while keeping the two media separate. The
  `AirHeatExchanger` class does not represent the physical characteristics of a heat exchanger design. It represents only the heat
  transfer functionality."""^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s."^^xsd:string ;
            sh:message "s223: An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                    sh:message "s223: An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s."^^xsd:string ;
                    sh:qualifiedMaxCount 0 ] ],
        [ rdfs:comment "An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet."^^xsd:string ;
            sh:message "s223: An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ],
                                [ sh:class ns2:OutletConnectionPoint ;
                                    sh:minCount 1 ;
                                    sh:path ns2:pairedConnectionPoint ] ] ] ],
        [ rdfs:comment "An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet."^^xsd:string ;
            sh:message "s223: An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ],
                                [ sh:class ns2:InletConnectionPoint ;
                                    sh:minCount 1 ;
                                    sh:path ns2:pairedConnectionPoint ] ] ] ] .

ns2:Aspect-Alarm a ns2:Aspect-Alarm,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Alarm"^^xsd:string ;
    rdfs:comment "`Aspect-Alarm`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-CatalogNumber a ns2:Aspect-CatalogNumber,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-CatalogNumber"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the catalog number."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Command a ns2:Aspect-Command,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Command"^^xsd:string ;
    rdfs:comment "`Aspect-Command`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Date a ns2:Aspect-Date,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Day of Week"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of Monday, Tuesday, Wednesday, Thursday, Friday, Saturday and Sunday. The Weekend and Weekday EnumerationKinds define subsets of this `EnumerationKind` for Mon-Fri and Sat,Sun, respectively"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Deadband a ns2:Aspect-Deadband,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Deadband"^^xsd:string ;
    rdfs:comment "`Aspect-Deadband`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Delta a ns2:Aspect-Delta,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Delta"^^xsd:string ;
    rdfs:comment "Used to signify the associated `Property` has a delta (difference) value."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-DryBulb a ns2:Aspect-DryBulb,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-DryBulb"^^xsd:string ;
    rdfs:comment "The associated `Property` is a DryBulb temperature."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Efficiency a ns2:Aspect-Efficiency,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Efficiency"^^xsd:string ;
    rdfs:comment "The efficiency of something characterized by a dimensionless value of this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Fault a ns2:Aspect-Fault,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Fault"^^xsd:string ;
    rdfs:comment "`Aspect-Fault`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-HighLimit a ns2:Aspect-HighLimit,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-High limit"^^xsd:string ;
    rdfs:comment "Aspect-High limit"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Loss a ns2:Aspect-Loss,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Loss"^^xsd:string ;
    rdfs:comment "The magnitude of loss of something characterized by this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-LowLimit a ns2:Aspect-LowLimit,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Low limit"^^xsd:string ;
    rdfs:comment "Aspect-Low limit"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Manufacturer a ns2:Aspect-Manufacturer,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Manufacturer"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the manufacturer."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Maximum a ns2:Aspect-Maximum,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Maximum"^^xsd:string ;
    rdfs:comment "The maximum allowable level of something characterized by this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Minimum a ns2:Aspect-Minimum,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Minimum"^^xsd:string ;
    rdfs:comment "The minimum allowable level of something characterized by this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Model a ns2:Aspect-Model,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Model"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the model."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Nominal a ns2:Aspect-Nominal,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Nominal"^^xsd:string ;
    rdfs:comment "The nominal level of something characterized by this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-OperatingMode a ns2:Aspect-OperatingMode,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-OperatingMode"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the mode of operation."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-OperatingStatus a ns2:Aspect-OperatingStatus,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-OperatingStatus"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the status of operation."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-PhaseAngle a ns2:Aspect-PhaseAngle,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Phase angle"^^xsd:string ;
    rdfs:comment "Aspect-Phase angle"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-PowerFactor a ns2:Aspect-PowerFactor,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-PowerFactor"^^xsd:string ;
    rdfs:comment "The power factor of something characterized by a dimensionless value of this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Rated a ns2:Aspect-Rated,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Rated"^^xsd:string ;
    rdfs:comment "The rated value of something characterized by this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-SerialNumber a ns2:Aspect-SerialNumber,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-SerialNumber"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the serial number."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-ServiceFactor a ns2:Aspect-ServiceFactor,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-ServiceFactor"^^xsd:string ;
    rdfs:comment "The service factor of something characterized by a dimensionless value of this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Setpoint a ns2:Aspect-Setpoint,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Setpoint"^^xsd:string ;
    rdfs:comment "`Aspect-Setpoint`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Threshold a ns2:Aspect-Threshold,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Threshold"^^xsd:string ;
    rdfs:comment "The threshold value of something characterized by this `Property`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-WetBulb a ns2:Aspect-WetBulb,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-WetBulb"^^xsd:string ;
    rdfs:comment "The associated `Property` is a WetBulb temperature."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Battery a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Battery"^^xsd:string ;
    rdfs:comment "A container consisting of one or more cells, in which chemical energy is converted into electricity and used as a source of power."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment .

ns2:ChilledBeam a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Chilled beam"^^xsd:string ;
    rdfs:comment "A structure with a colder surface temperature where air passes through, and air movement is induced in the room to achieve cooling. Cooling medium is generally water."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `ChilledBeam` must be associated with the `Role-Cooling` using the relation `hasRole`"^^xsd:string ;
            sh:message "s223: A `ChilledBeam` must be associated with the `Role-Cooling` using the relation `hasRole`"^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Role-Cooling ] ],
        [ rdfs:comment "A `ChilledBeam` shall have at least one bidirectional connection point using the medium Air."^^xsd:string ;
            sh:message "s223: A `ChilledBeam` shall have at least one bidirectional connection point using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `ChilledBeam` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `ChilledBeam` shall have at least one outlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `ChilledBeam` shall have at least one inlet using the medium Water."^^xsd:string ;
            sh:message "s223: A `ChilledBeam` shall have at least one inlet using the medium Water."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                    sh:path ns2:hasMedium ] ] ] ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "A Chilled Beam must always have the role `Role-Cooling`"^^xsd:string ;
            sh:object ns2:Role-Cooling ;
            sh:predicate ns2:hasRole ;
            sh:subject sh:this ] .

ns2:Constituent-CO a ns2:Class,
        ns2:Constituent-CO,
        sh:NodeShape ;
    rdfs:label "Constituent-CO"^^xsd:string ;
    rdfs:comment "`Constituent-CO`"^^xsd:string ;
    rdfs:subClassOf ns2:Medium-Constituent .

ns2:Domain-ConveyanceSystems a ns2:Class,
        ns2:Domain-ConveyanceSystems,
        sh:NodeShape ;
    rdfs:label "Domain-ConveyanceSystems"^^xsd:string ;
    rdfs:comment "The domain ConveyanceSystems represents equipment used to move people or things from one place in a building to another. Example equipment that might fall within a ConveyanceSystems domain include elevators, escalators, and conveyer belts."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:Domain-Electrical a ns2:Class,
        ns2:Domain-Electrical,
        sh:NodeShape ;
    rdfs:label "Domain-Electrical"^^xsd:string ;
    rdfs:comment "The domain Electrical represents equipment used to provide electrical power within a building. Example equipment that might fall within an Electrical domain include breaker panels, switchgear, photovoltaic panels, and generators. "^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:Domain-FireProtection a ns2:Class,
        ns2:Domain-FireProtection,
        sh:NodeShape ;
    rdfs:label "Domain-Fire"^^xsd:string ;
    rdfs:comment "The domain FireProtection represents equipment used to provide fire detection and protection within a building. Example equipment that might be fall within a Fire domain include smoke detectors, alarm annunciators, and emergency public address systems. "^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:Domain-Lighting a ns2:Class,
        ns2:Domain-Lighting,
        sh:NodeShape ;
    rdfs:label "Domain-Lighting"^^xsd:string ;
    rdfs:comment "The domain Lighting represents equipment used to provide illumination within or outside a building. Example equipment that might fall within a Lighting domain includes luminaires, daylight sensors, and movable sun shades."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:Domain-Networking a ns2:Class,
        ns2:Domain-Networking,
        sh:NodeShape ;
    rdfs:label "Domain-Networking"^^xsd:string ;
    rdfs:comment "The domain Networking represents equipment used to provide information technology communication for a building."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:Domain-Occupancy a ns2:Class,
        ns2:Domain-Occupancy,
        sh:NodeShape ;
    rdfs:label "Domain-Occupancy"^^xsd:string ;
    rdfs:comment "The domain Occupancy represents equipment used to determine if people are present in a space or count the number of people in a space."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:Domain-PhysicalSecurity a ns2:Class,
        ns2:Domain-PhysicalSecurity,
        sh:NodeShape ;
    rdfs:label "Domain-PhysicalSecurity"^^xsd:string ;
    rdfs:comment "The domain Security represents equipment that provides physical access control within or outside a building. Example equipment that might fall within a PhysicalSecurity domain include cameras, keycard sensors, and biometric scanners."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:Domain-Plumbing a ns2:Class,
        ns2:Domain-Plumbing,
        sh:NodeShape ;
    rdfs:label "Domain-Plumbing"^^xsd:string ;
    rdfs:comment "The domain Plumbing represents equipment used to provide domestic water within or outside a building. Example equipment that might fall within a Plumbing domain includes water meters, domestic hot water tanks, and sinks."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:Domain-Refrigeration a ns2:Class,
        ns2:Domain-Refrigeration,
        sh:NodeShape ;
    rdfs:label "Domain-Refrigeration"^^xsd:string ;
    rdfs:comment "The domain Refrigeration represents equipment used to provide cooling for a purpose other than space conditioning in a building."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:EM-Microwave a ns2:Class,
        ns2:EM-Microwave,
        sh:NodeShape ;
    rdfs:label "EM-Microwave"^^xsd:string ;
    rdfs:comment "`EM-Microwave`"^^xsd:string ;
    rdfs:subClassOf ns2:Constituent-EM .

ns2:EM-RF a ns2:Class,
        ns2:EM-RF,
        sh:NodeShape ;
    rdfs:label "EM-RF"^^xsd:string ;
    rdfs:comment "`EM-RF`"^^xsd:string ;
    rdfs:subClassOf ns2:Constituent-EM .

ns2:Effectiveness-Active a ns2:Class,
        ns2:Effectiveness-Active,
        sh:NodeShape ;
    rdfs:label "Active"^^xsd:string ;
    rdfs:comment "Active"^^xsd:string ;
    rdfs:subClassOf ns2:Aspect-Effectiveness .

ns2:ElectricalPhaseIdentifier-A a ns2:Class,
        ns2:ElectricalPhaseIdentifier-A,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier A"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the electrical phase A of the `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalPhaseIdentifier .

ns2:ElectricalPhaseIdentifier-AB a ns2:Class,
        ns2:ElectricalPhaseIdentifier-AB,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier AB"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the electrical phase AB of the `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalPhaseIdentifier .

ns2:ElectricalPhaseIdentifier-ABC a ns2:Class,
        ns2:ElectricalPhaseIdentifier-ABC,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier ABC"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the electrical phase ABC of the `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalPhaseIdentifier .

ns2:ElectricalPhaseIdentifier-B a ns2:Class,
        ns2:ElectricalPhaseIdentifier-B,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier B"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the electrical phase B of the `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalPhaseIdentifier .

ns2:ElectricalPhaseIdentifier-BC a ns2:Class,
        ns2:ElectricalPhaseIdentifier-BC,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier BC"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the electrical phase BC of the `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalPhaseIdentifier .

ns2:ElectricalPhaseIdentifier-C a ns2:Class,
        ns2:ElectricalPhaseIdentifier-C,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier C"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the electrical phase C of the `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalPhaseIdentifier .

ns2:ElectricalPhaseIdentifier-CA a ns2:Class,
        ns2:ElectricalPhaseIdentifier-CA,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier CA"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the electrical phase CA of the `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalPhaseIdentifier .

ns2:ElectricalVoltagePhases-ABLineLineVoltage a ns2:Class,
        ns2:ElectricalVoltagePhases-ABLineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-ABLineLineVoltage"^^xsd:string ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases A and B"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalVoltagePhases .

ns2:ElectricalVoltagePhases-ANLineNeutralVoltage a ns2:Class,
        ns2:ElectricalVoltagePhases-ANLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-ANLineNeutralVoltage"^^xsd:string ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases A and N"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalVoltagePhases .

ns2:ElectricalVoltagePhases-BCLineLineVoltage a ns2:Class,
        ns2:ElectricalVoltagePhases-BCLineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-BCLineLineVoltage"^^xsd:string ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases B and C"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalVoltagePhases .

ns2:ElectricalVoltagePhases-BNLineNeutralVoltage a ns2:Class,
        ns2:ElectricalVoltagePhases-BNLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-BNLineNeutralVoltage"^^xsd:string ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases B and N"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalVoltagePhases .

ns2:ElectricalVoltagePhases-CALineLineVoltage a ns2:Class,
        ns2:ElectricalVoltagePhases-CALineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-CALineLineVoltage"^^xsd:string ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases C and A"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalVoltagePhases .

ns2:ElectricalVoltagePhases-CNLineNeutralVoltage a ns2:Class,
        ns2:ElectricalVoltagePhases-CNLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-CNLineNeutralVoltage"^^xsd:string ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases C and N"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ElectricalVoltagePhases .

ns2:Electricity-Earth a ns2:Class,
        ns2:Electricity-Earth,
        sh:NodeShape ;
    rdfs:label "Electricity-Earth"^^xsd:string ;
    rdfs:comment "`Electricity-Earth`"^^xsd:string ;
    rdfs:subClassOf ns2:Constituent-Electricity .

ns2:Electricity-Neutral a ns2:Class,
        ns2:Electricity-Neutral,
        sh:NodeShape ;
    rdfs:label "Electricity-Neutral"^^xsd:string ;
    rdfs:comment "`Electricity-Neutral`"^^xsd:string ;
    rdfs:subClassOf ns2:Constituent-Electricity .

ns2:EthernetSwitch a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet switch"^^xsd:string ;
    rdfs:comment "A type of network hardware that connects cabled devices, such as computers and Wi-Fi access points, in an Ethernet LAN so they can communicate with each other and to the internet."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "An `EthernetSwitch` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: An `EthernetSwitch` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`."^^xsd:string ;
            sh:message "s223: An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Signal-Ethernet ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:Gas-SuperHeated a ns2:Class,
        ns2:Gas-SuperHeated,
        sh:NodeShape ;
    rdfs:label "Gas-Super heated"^^xsd:string ;
    rdfs:comment "Gas-Super heated"^^xsd:string ;
    rdfs:subClassOf ns2:ThermodynamicPhase-Gas .

ns2:GlycolSolution-15Percent a ns2:Class,
        ns2:GlycolSolution-15Percent,
        sh:NodeShape ;
    rdfs:label "GlycolSolution-15Percent"^^xsd:string ;
    ns2:composedOf [ a ns2:QuantifiableProperty ;
            rdfs:label "Water conc"^^xsd:string ;
            ns2:hasValue 85.0 ;
            ns2:ofConstituent ns2:Constituent-H2O ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ],
        [ a ns2:QuantifiableProperty ;
            rdfs:label "Glycol conc"^^xsd:string ;
            ns2:hasValue 15.0 ;
            ns2:ofConstituent ns2:Constituent-Glycol ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;
    ns2:hasFreezingPoint [ a ns2:QuantifiableProperty ;
            rdfs:label "Freezing point"^^xsd:string ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ] ;
    rdfs:comment "`GlycolSolution-15Percent`"^^xsd:string ;
    rdfs:subClassOf ns2:Water-GlycolSolution .

ns2:GlycolSolution-30Percent a ns2:Class,
        ns2:GlycolSolution-30Percent,
        sh:NodeShape ;
    rdfs:label "GlycolSolution-30Percent"^^xsd:string ;
    ns2:composedOf [ a ns2:QuantifiableProperty ;
            rdfs:label "Glycol conc"^^xsd:string ;
            ns2:hasValue 30.0 ;
            ns2:ofConstituent ns2:Constituent-Glycol ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ],
        [ a ns2:QuantifiableProperty ;
            rdfs:label "Water conc"^^xsd:string ;
            ns2:hasValue 70.0 ;
            ns2:ofConstituent ns2:Constituent-H2O ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;
    ns2:hasFreezingPoint [ a ns2:QuantifiableProperty ;
            rdfs:label "Freezing point"^^xsd:string ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ] ;
    rdfs:comment "`GlycolSolution-30Percent`"^^xsd:string ;
    rdfs:subClassOf ns2:Water-GlycolSolution .

ns2:HydronicHeatExchanger a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Hydronic heat exchanger"^^xsd:string ;
    rdfs:comment """A component intended to transfer heat from one liquid stream to another while keeping the two media separate. The
  `HydronicHeatExchanger` class does not represent the physical characteristics of a hydronic heat exchanger design. It represents only the heat
  transfer functionality."""^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium Air."^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:message "s223: A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium Air."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMaxCount 0 ;
            sh:qualifiedValueShape [ sh:property [ sh:class ns2:Fluid-Air ;
                            sh:path ns2:hasMedium ] ] ],
        [ rdfs:comment "A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet."^^xsd:string ;
            sh:message "s223: A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Mix-Fluid ;
                                    sh:path ns2:hasMedium ],
                                [ sh:class ns2:InletConnectionPoint ;
                                    sh:minCount 1 ;
                                    sh:path ns2:pairedConnectionPoint ] ] ] ],
        [ rdfs:comment "A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet."^^xsd:string ;
            sh:message "s223: A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:OutletConnectionPoint ;
                                    sh:minCount 1 ;
                                    sh:path ns2:pairedConnectionPoint ],
                                [ sh:class ns2:Mix-Fluid ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s."^^xsd:string ;
            sh:message "s223: A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                    sh:message "s223: A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s."^^xsd:string ;
                    sh:qualifiedMaxCount 0 ] ] .

ns2:Light-Ultraviolet a ns2:Class,
        ns2:Light-Ultraviolet,
        sh:NodeShape ;
    rdfs:label "Light-Ultraviolet"^^xsd:string ;
    rdfs:comment "`Light-Ultraviolet`"^^xsd:string ;
    rdfs:subClassOf ns2:EM-Light .

ns2:Light-Visible a ns2:Class,
        ns2:Light-Visible,
        sh:NodeShape ;
    rdfs:label "Light-Visible"^^xsd:string ;
    rdfs:comment "`Light-Visible`"^^xsd:string ;
    rdfs:subClassOf ns2:EM-Light .

ns2:Liquid-SubCooled a ns2:Class,
        ns2:Liquid-SubCooled,
        sh:NodeShape ;
    rdfs:label "Liquid-Sub cooled"^^xsd:string ;
    rdfs:comment "Liquid-Sub cooled"^^xsd:string ;
    rdfs:subClassOf ns2:ThermodynamicPhase-Liquid .

ns2:Logical-False a ns2:Class,
        ns2:Logical-False,
        sh:NodeShape ;
    rdfs:label "Logical False"^^xsd:string ;
    rdfs:comment "Logical False"^^xsd:string ;
    rdfs:subClassOf ns2:Binary-Logical .

ns2:Logical-True a ns2:Class,
        ns2:Logical-True,
        sh:NodeShape ;
    rdfs:label "Logical True"^^xsd:string ;
    rdfs:comment "Logical True"^^xsd:string ;
    rdfs:subClassOf ns2:Binary-Logical .

ns2:Modulated-0-10V a ns2:Class,
        ns2:Modulated-0-10V,
        sh:NodeShape ;
    rdfs:label "Modulated 0-10V"^^xsd:string ;
    rdfs:comment "Modulated 0-10V"^^xsd:string ;
    rdfs:subClassOf ns2:Signal-Modulated .

ns2:Modulated-4-20mA a ns2:Class,
        ns2:Modulated-4-20mA,
        sh:NodeShape ;
    rdfs:label "Modulated 4-20mA"^^xsd:string ;
    rdfs:comment "Modulated 4-20mA"^^xsd:string ;
    rdfs:subClassOf ns2:Signal-Modulated .

ns2:Motion-False a ns2:Class,
        ns2:Motion-False,
        sh:NodeShape ;
    rdfs:label "Motion-False"^^xsd:string ;
    rdfs:comment "`Motion-False`"^^xsd:string ;
    rdfs:subClassOf ns2:Occupancy-Motion .

ns2:Motion-True a ns2:Class,
        ns2:Motion-True,
        sh:NodeShape ;
    rdfs:label "Motion-True"^^xsd:string ;
    rdfs:comment "`Motion-True`"^^xsd:string ;
    rdfs:subClassOf ns2:Occupancy-Motion .

ns2:Occupancy-Occupied a ns2:Class,
        ns2:Occupancy-Occupied,
        sh:NodeShape ;
    rdfs:label "Occupied"^^xsd:string ;
    rdfs:comment "Occupied"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Occupancy .

ns2:Occupancy-Unoccupied a ns2:Class,
        ns2:Occupancy-Unoccupied,
        sh:NodeShape ;
    rdfs:label "Unoccupied"^^xsd:string ;
    rdfs:comment "Unoccupied"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Occupancy .

ns2:OnOff-Off a ns2:Class,
        ns2:OnOff-Off,
        sh:NodeShape ;
    rdfs:label "Off"^^xsd:string ;
    rdfs:comment "Off"^^xsd:string ;
    rdfs:subClassOf ns2:Binary-OnOff .

ns2:OnOff-On a ns2:Class,
        ns2:OnOff-On,
        sh:NodeShape ;
    rdfs:label "On"^^xsd:string ;
    rdfs:comment "On"^^xsd:string ;
    rdfs:subClassOf ns2:Binary-OnOff .

ns2:Particulate-PM1.0 a ns2:Class,
        ns2:Particulate-PM1.0,
        sh:NodeShape ;
    rdfs:label "Particulate-PM1.0"^^xsd:string ;
    rdfs:comment "Particulate-PM1.0"^^xsd:string ;
    rdfs:subClassOf ns2:Substance-Particulate .

ns2:Particulate-PM10.0 a ns2:Class,
        ns2:Particulate-PM10.0,
        sh:NodeShape ;
    rdfs:label "Particulate-PM10.0"^^xsd:string ;
    rdfs:comment "Particulate-PM10.0"^^xsd:string ;
    rdfs:subClassOf ns2:Substance-Particulate .

ns2:Particulate-PM2.5 a ns2:Class,
        ns2:Particulate-PM2.5,
        sh:NodeShape ;
    rdfs:label "Particulate-PM2.5"^^xsd:string ;
    rdfs:comment "Particulate-PM2.5"^^xsd:string ;
    rdfs:subClassOf ns2:Substance-Particulate .

ns2:Position-Closed a ns2:Class,
        ns2:Position-Closed,
        sh:NodeShape ;
    rdfs:label "Closed"^^xsd:string ;
    rdfs:comment "Closed"^^xsd:string ;
    rdfs:subClassOf ns2:Binary-Position .

ns2:Position-Open a ns2:Class,
        ns2:Position-Open,
        sh:NodeShape ;
    rdfs:label "Open"^^xsd:string ;
    rdfs:comment "Open"^^xsd:string ;
    rdfs:subClassOf ns2:Binary-Position .

ns2:Presence-False a ns2:Class,
        ns2:Presence-False,
        sh:NodeShape ;
    rdfs:label "Presence-False"^^xsd:string ;
    rdfs:comment "`Presence-False`"^^xsd:string ;
    rdfs:subClassOf ns2:Occupancy-Presence .

ns2:Presence-True a ns2:Class,
        ns2:Presence-True,
        sh:NodeShape ;
    rdfs:label "Presence-True"^^xsd:string ;
    rdfs:comment "`Presence-True`"^^xsd:string ;
    rdfs:subClassOf ns2:Occupancy-Presence .

ns2:PressureSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Pressure sensor"^^xsd:string ;
    rdfs:comment """
A `PressureSensor` is a specialization of a `Sensor` that observes a `QuantifiableObservableProperty` that represents a pressure measurement.

There are three primary use cases for measuring pressure in building environments.

* **Absolute pressure**, essential in applications like weather stations where
  atmospheric pressure readings are required.

```
@prefix : <http://example.com/> .

:case1 a s223:PressureSensor ;
    s223:hasObservationLocation :location1 ;
    qudt:hasQuantityKind quantitykind:Pressure ;
.
```

* **Differential pressure**, where it's necessary to measure the pressure drop
  across filters in ducts or compare the pressure between different rooms and
  hallways to ensure proper airflow and contamination control.

```
@prefix : <http://example.com/> .

:case2 a s223:PressureSensor ;
    s223:hasObservationLocation :location2 ;
    s223:hasReferenceLocation :other-location ;
    qudt:hasQuantityKind quantitykind:Pressure ;
    qudt:isDeltaQuantity true ;
.
```

* **Gauge pressure**, which indicates pressure relative to atmospheric pressure.
  This is commonly used in applications such as monitoring compressed gas
  cylinders. In this scenario, a gauge reading of zero signifies that the
  measured pressure is equal to the atmospheric pressure, not a vacuum.

```
@prefix : <http://example.com/> .

:case3 a s223:PressureSensor ;
    s223:hasObservationLocation :location3 ;
    s223:hasReferenceLocation :ambient-location ;
    qudt:hasQuantityKind quantitykind:GaugePressure ;
    qudt:isDeltaQuantity true ;
.
```
"""^^xsd:string ;
    rdfs:subClassOf ns2:Sensor .

ns2:RadiantHeater a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Radiant heater"^^xsd:string ;
    rdfs:comment """A heating or cooling surface that delivers 50% or more of its heat transfer by radiation.
  A `RadiantHeater` must:
- Have the role `Role-Heating`.
- Have at least one outlet connection point using the medium `Light-Infrared`.
- Conform to exactly one of the following patterns:
  **Pattern 1:**
  - Exactly one inlet connection point using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.
  **Pattern 2:**
  - Exactly one inlet connection point using the medium `Fluid-Water`.
  - Exactly one outlet connection point using the medium Fluid-Water.
  """^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `RadiantHeater` shall have at least one outlet connection point using the medium Infrared."^^xsd:string ;
            sh:message "s223: A `RadiantHeater` shall have at least one outlet connection point using the medium Infrared."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Light-Infrared ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A radiant heater must `hasRole` `Role-Heating`."^^xsd:string ;
            sh:message "s223: A radiant heater must `hasRole` `Role-Heating`."^^xsd:string ;
            sh:path ns2:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Role-Heating ] ] ;
    sh:xone ( [ sh:property [ rdfs:comment "Pattern 1: A radiant heater shall have at least one inlet using the medium Electricity or NaturalGas."^^xsd:string ;
                        sh:message "s223: Pattern 1: A radiant heater shall have at least one inlet using the medium Electricity or NaturalGas."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:or ( [ sh:class ns2:Constituent-Electricity ] [ sh:class ns2:Fluid-NaturalGas ] ) ;
                                                sh:path ns2:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "Pattern 2: A radiant heater shall have an outlet of Water."^^xsd:string ;
                        sh:message "s223: Pattern 2: A radiant heater shall have an outlet of Water."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                                sh:path ns2:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 2: A radiant heater shall have an inlet of Water."^^xsd:string ;
                        sh:message "s223: Pattern 2: A radiant heater shall have an inlet of Water."^^xsd:string ;
                        sh:minCount 1 ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Fluid-Water ;
                                                sh:path ns2:hasMedium ] ] ] ] ] ) .

ns2:Refrigerant-R-22 a ns2:Class,
        ns2:Refrigerant-R-22,
        sh:NodeShape ;
    rdfs:label "Refrigerant-R-22"^^xsd:string ;
    rdfs:comment "`Refrigerant-R-22`"^^xsd:string ;
    rdfs:subClassOf ns2:Fluid-Refrigerant .

ns2:Refrigerant-R-410A a ns2:Class,
        ns2:Refrigerant-R-410A,
        sh:NodeShape ;
    rdfs:label "Refrigerant-R-410A"^^xsd:string ;
    rdfs:comment "`Refrigerant-R-410A`"^^xsd:string ;
    rdfs:subClassOf ns2:Fluid-Refrigerant .

ns2:Role-Condenser a ns2:Class,
        ns2:Role-Condenser,
        sh:NodeShape ;
    rdfs:label "Role-Condenser"^^xsd:string ;
    rdfs:comment "`Role-Condenser`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Dehumidifying a ns2:Class,
        ns2:Role-Dehumidifying,
        sh:NodeShape ;
    rdfs:label "Role-Dehumidifying"^^xsd:string ;
    rdfs:comment "`Role-Dehumidifying`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Discharge a ns2:Class,
        ns2:Role-Discharge,
        sh:NodeShape ;
    rdfs:label "Role-Discharge"^^xsd:string ;
    rdfs:comment "`Role-Discharge`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Economizer a ns2:Class,
        ns2:Role-Economizer,
        sh:NodeShape ;
    rdfs:label "Role-Economizer"^^xsd:string ;
    rdfs:comment "`Role-Economizer`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Evaporator a ns2:Class,
        ns2:Role-Evaporator,
        sh:NodeShape ;
    rdfs:label "Role-Evaporator"^^xsd:string ;
    rdfs:comment "`Role-Evaporator`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Exhaust a ns2:Class,
        ns2:Role-Exhaust,
        sh:NodeShape ;
    rdfs:label "Role-Exhaust"^^xsd:string ;
    rdfs:comment "`Role-Exhaust`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Expansion a ns2:Class,
        ns2:Role-Expansion,
        sh:NodeShape ;
    rdfs:label "Role-Expansion"^^xsd:string ;
    rdfs:comment "`Role-Expansion`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Generator a ns2:Class,
        ns2:Role-Generator,
        sh:NodeShape ;
    rdfs:label "Role-Generator"^^xsd:string ;
    rdfs:comment "`Role-Generator`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-HeatRecovery a ns2:Class,
        ns2:Role-HeatRecovery,
        sh:NodeShape ;
    rdfs:label "Heat Recovery"^^xsd:string ;
    rdfs:comment "Heat Recovery"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Load a ns2:Class,
        ns2:Role-Load,
        sh:NodeShape ;
    rdfs:label "Role-Load"^^xsd:string ;
    rdfs:comment "`Role-Load`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-OutdoorAirIntake a ns2:Class,
        ns2:Role-OutdoorAirIntake,
        sh:NodeShape ;
    rdfs:label "Role-OutdoorAirIntake"^^xsd:string ;
    rdfs:comment "`Role-OutdoorAirIntake`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role ;
    sh:property [ rdfs:comment "`Role-OutdoorAirIntake` should only be associated with a `Connectable` directly connecting to Outdoor Air, or properties of this `Connectable`."^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that `Role-OutdoorAirIntake` is associated with a `Connectable` directly connecting to Outdoor Air, or properties of this `Connectable`."^^xsd:string ;
                    sh:message "{?this} is associated with {$entity}, which does not directly connect to outdoor air."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?entity
WHERE {
?entity (s223:hasRole | (s223:hasProperty/s223:hasAspect)) $this .
?outdoorSpace a/rdfs:subClassOf* s223:OutdoorPhysicalSpace .
?outdoorSpace s223:encloses ?outdoorAir  .
?outdoorAir s223:hasDomain s223:Domain-HVAC .
FILTER NOT EXISTS {?entity s223:connectedFrom ?outdoorAir} .
}
"""^^xsd:string ] ] .

ns2:Role-Primary a ns2:Class,
        ns2:Role-Primary,
        sh:NodeShape ;
    rdfs:label "Role-Primary"^^xsd:string ;
    rdfs:comment "`Role-Primary`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Recirculating a ns2:Class,
        ns2:Role-Recirculating,
        sh:NodeShape ;
    rdfs:label "Role-Recirculating"^^xsd:string ;
    rdfs:comment "`Role-Recirculating`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Relief a ns2:Class,
        ns2:Role-Relief,
        sh:NodeShape ;
    rdfs:label "Role-Relief"^^xsd:string ;
    rdfs:comment "`Role-Relief`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Return a ns2:Class,
        ns2:Role-Return,
        sh:NodeShape ;
    rdfs:label "Role-Return"^^xsd:string ;
    rdfs:comment "`Role-Return`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Secondary a ns2:Class,
        ns2:Role-Secondary,
        sh:NodeShape ;
    rdfs:label "Role-Secondary"^^xsd:string ;
    rdfs:comment "`Role-Secondary`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Supply a ns2:Class,
        ns2:Role-Supply,
        sh:NodeShape ;
    rdfs:label "Role-Supply"^^xsd:string ;
    rdfs:comment "`Role-Supply`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Role-Ventilating a ns2:Class,
        ns2:Role-Ventilating,
        sh:NodeShape ;
    rdfs:label "Role-Ventilating"^^xsd:string ;
    rdfs:comment "`Role-Ventilating`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Signal-EIA485 a ns2:Class,
        ns2:Signal-EIA485,
        sh:NodeShape ;
    rdfs:label "Signal EIA485"^^xsd:string ;
    rdfs:comment "Signal EIA485"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-Signal .

ns2:Signal-IEC14908 a ns2:Class,
        ns2:Signal-IEC14908,
        sh:NodeShape ;
    rdfs:label "Signal IEC14908"^^xsd:string ;
    rdfs:comment "Signal IEC14908"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-Signal .

ns2:Signal-USB a ns2:Class,
        ns2:Signal-USB,
        sh:NodeShape ;
    rdfs:label "Signal USB"^^xsd:string ;
    rdfs:comment "Signal USB"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-Signal .

ns2:Substance-Soot a ns2:Class,
        ns2:Substance-Soot,
        sh:NodeShape ;
    rdfs:label "Substance-Soot"^^xsd:string ;
    rdfs:comment "`Substance-Soot`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Substance .

ns2:System a ns2:Class,
        sh:NodeShape ;
    rdfs:label "System"^^xsd:string ;
    rdfs:comment "A `System` is a logical grouping of one or more `Equipment`  or other Systems for some functional purpose."^^xsd:string ;
    rdfs:subClassOf ns2:Concept ;
    sh:property [ rdfs:comment "A `System` may be defined with a number of connection points that are the \"boundary\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be `connected`, the \"dangling connection point\" should not generate a validation error."^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:message "s223: A `System` may be defined with a number of connection points that are the \"boundary\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be connected, the \"dangling connection point\" should not generate a validation error."^^xsd:string ;
            sh:path ns2:hasOptionalConnectionPoint ],
        [ a sh:PropertyShape ;
            rdfs:comment "A `System` should be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`."^^xsd:string ;
            sh:message "s223: A `System` must be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`."^^xsd:string ;
            sh:minCount 1 ;
            sh:or ( [ sh:class ns2:Equipment ] [ sh:class ns2:System ] ) ;
            sh:path ns2:hasMember ;
            sh:severity sh:Warning ],
        [ rdfs:comment "If the relation `hasRole` is present, it must associate the `System` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:class ns2:EnumerationKind-Role ;
            sh:message "s223: If the relation `hasRole` is present, it must associate the `System` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:path ns2:hasRole ],
        [ rdfs:comment "A `System` may be defined with a number of connection points that are the \"boundary\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be `connected`, but in the context of validating the a model with the system by itself, the \"dangling connection point\" should not generate a validation error."^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:message "s223: A `System` may be defined with a number of connection points that are the \"boundary\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be `connected`, but in the context of validating the a model with the system by itself, the \"dangling connection point\" should not generate a validation error."^^xsd:string ;
            sh:path ns2:hasBoundaryConnectionPoint ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer the `hasBoundaryConnectionPoint` relation using `hasOptionalConnectionPoint`."^^xsd:string ;
            sh:name "InferredSystemToBoundaryConnectionPointFromOptional"^^xsd:string ;
            sh:object [ sh:path ns2:hasOptionalConnectionPoint ] ;
            sh:predicate ns2:hasBoundaryConnectionPoint ;
            sh:subject sh:this ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that the Boundary CPs of a `System` belong to only members of that `System`"^^xsd:string ;
            sh:message "s223: `System` {$this} `hasBoundaryConnectionPoint` {?cp}, belonging to {?con} that is not a member of {?this}."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this ?cp ?con
WHERE {
$this s223:hasBoundaryConnectionPoint ?cp .
?cp s223:isConnectionPointOf ?con .
FILTER NOT EXISTS {$this s223:hasMember+ ?con}
}
"""^^xsd:string ] .

ns2:ThermodynamicPhase-Solid a ns2:Class,
        ns2:ThermodynamicPhase-Solid,
        sh:NodeShape ;
    rdfs:label "ThermodynamicPhase-Solid"^^xsd:string ;
    rdfs:comment "`ThermodynamicPhase-Solid`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ThermodynamicPhase .

ns2:ThermodynamicPhase-Vapor a ns2:Class,
        ns2:ThermodynamicPhase-Vapor,
        sh:NodeShape ;
    rdfs:label "ThermodynamicPhase-Vapor"^^xsd:string ;
    rdfs:comment "`ThermodynamicPhase-Vapor`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ThermodynamicPhase .

ns2:Water-ChilledWater a ns2:Class,
        ns2:Water-ChilledWater,
        sh:NodeShape ;
    rdfs:label "Water-Chilled water"^^xsd:string ;
    ns2:composedOf [ a ns2:QuantifiableProperty ;
            rdfs:label "Water conc"^^xsd:string ;
            ns2:ofConstituent ns2:Constituent-H2O ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;
    rdfs:comment "Water-Chilled water"^^xsd:string ;
    rdfs:subClassOf ns2:Fluid-Water .

ns2:Water-HotWater a ns2:Class,
        ns2:Water-HotWater,
        sh:NodeShape ;
    rdfs:label "Water-Hot water"^^xsd:string ;
    ns2:composedOf [ a ns2:QuantifiableProperty ;
            rdfs:label "Water conc"^^xsd:string ;
            ns2:ofConstituent ns2:Constituent-H2O ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;
    rdfs:comment "Water-Hot water"^^xsd:string ;
    rdfs:subClassOf ns2:Fluid-Water .

ns2:Water-Steam a ns2:Class,
        ns2:Water-Steam,
        sh:NodeShape ;
    rdfs:label "Steam"^^xsd:string ;
    ns2:composedOf [ a ns2:QuantifiableProperty ;
            rdfs:label "Water conc"^^xsd:string ;
            ns2:ofConstituent ns2:Constituent-H2O ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;
    rdfs:comment "Steam"^^xsd:string ;
    rdfs:subClassOf ns2:Fluid-Water .

ns2:Weekday-Friday a ns2:Class,
        ns2:Weekday-Friday,
        sh:NodeShape ;
    rdfs:label "Friday"^^xsd:string ;
    rdfs:comment "Friday"^^xsd:string ;
    rdfs:subClassOf ns2:DayOfWeek-Weekday .

ns2:Weekday-Monday a ns2:Class,
        ns2:Weekday-Monday,
        sh:NodeShape ;
    rdfs:label "Monday"^^xsd:string ;
    rdfs:comment "Monday"^^xsd:string ;
    rdfs:subClassOf ns2:DayOfWeek-Weekday .

ns2:Weekday-Thursday a ns2:Class,
        ns2:Weekday-Thursday,
        sh:NodeShape ;
    rdfs:label "Thursday"^^xsd:string ;
    rdfs:comment "Thursday"^^xsd:string ;
    rdfs:subClassOf ns2:DayOfWeek-Weekday .

ns2:Weekday-Tuesday a ns2:Class,
        ns2:Weekday-Tuesday,
        sh:NodeShape ;
    rdfs:label "Tuesday"^^xsd:string ;
    rdfs:comment "Tuesday"^^xsd:string ;
    rdfs:subClassOf ns2:DayOfWeek-Weekday .

ns2:Weekday-Wednesday a ns2:Class,
        ns2:Weekday-Wednesday,
        sh:NodeShape ;
    rdfs:label "Wednesday"^^xsd:string ;
    rdfs:comment "Wednesday"^^xsd:string ;
    rdfs:subClassOf ns2:DayOfWeek-Weekday .

ns2:Weekend-Saturday a ns2:Class,
        ns2:Weekend-Saturday,
        sh:NodeShape ;
    rdfs:label "Saturday"^^xsd:string ;
    rdfs:comment "Saturday"^^xsd:string ;
    rdfs:subClassOf ns2:DayOfWeek-Weekend .

ns2:Weekend-Sunday a ns2:Class,
        ns2:Weekend-Sunday,
        sh:NodeShape ;
    rdfs:label "Sunday"^^xsd:string ;
    rdfs:comment "Sunday"^^xsd:string ;
    rdfs:subClassOf ns2:DayOfWeek-Weekend .

ns2:Window a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Window"^^xsd:string ;
    rdfs:comment "A daylight opening on a vertical or nearly vertical area of a room envelope."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Window` shall have at least one outlet using the medium Light."^^xsd:string ;
            sh:message "s223: A `Window` shall have at least one outlet using the medium Light."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:EM-Light ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `Window` shall have at least one inlet using the medium Light."^^xsd:string ;
            sh:message "s223: A `Window` shall have at least one inlet using the medium Light."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:EM-Light ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:abstract a rdf:Property ;
    rdfs:label "abstract"^^xsd:string ;
    rdfs:comment "If the relation `abstract` has a value of true, the associated class cannot be instantiated. "^^xsd:string ;
    rdfs:range xsd:boolean .

ns2:actuates a rdf:Property ;
    rdfs:label "actuates"^^xsd:string ;
    rdfs:comment "The relation `actuates` binds an `Actuator` to the `Equipment` that it actuates."^^xsd:string .

ns2:connectsFrom a rdf:Property ;
    rdfs:label "connects from"^^xsd:string ;
    rdfs:comment "The relation `connectsFrom` binds a `Connectable` thing to a `Connection` with an implied directionality. B `connectsFrom` A indicates a flow from A to B."^^xsd:string .

ns2:connectsTo a rdf:Property ;
    rdfs:label "connects to"^^xsd:string ;
    rdfs:comment "The relation `connectsTo` binds a `Connection` to a `Connectable` thing with an implied directionality. A `connectsTo` B indicates a flow from A to B."^^xsd:string .

ns2:hasExternalReference a rdf:Property ;
    rdfs:label "has external reference"^^xsd:string ;
    rdfs:comment "The relation `hasExternalReference` is used to relate a `Property` to an external telemetry source."^^xsd:string .

ns2:hasFreezingPoint a rdf:Property ;
    rdfs:label "has freezing point"^^xsd:string ;
    rdfs:comment "The relation `hasFreezingPoint` is used to associate a freezing point with a glycol solution, but could be used with other Mediums as appropriate. "^^xsd:string .

ns2:hasFrequency a rdf:Property ;
    rdfs:label "has frequency"^^xsd:string ;
    rdfs:comment "The relation `hasFrequency` is used to identify the frequency of an AC electricity enumeration kind. "^^xsd:string .

ns2:hasMeasurementResolution a rdf:Property ;
    rdfs:label "has measurement resolution"^^xsd:string ;
    rdfs:comment "The `hasMeasurementResolution` relation is used to link to a numerical property whose value indicates the smallest recognizable change in engineering units that the sensor is able to indicate. "^^xsd:string .

ns2:hasMember a rdf:Property ;
    rdfs:label "has member"^^xsd:string ;
    rdfs:comment "The relation `hasMember` is used to associate a `System` with its component `Equipment` and/or Systems."^^xsd:string .

ns2:hasNumberOfElectricalPhases a rdf:Property ;
    rdfs:label "has number of electrical phases"^^xsd:string ;
    rdfs:comment "The relation `hasNumberOfElectricalPhases` is used to identify the number of electrical phases in an AC electricity enumeration kind. "^^xsd:string .

ns2:hasPhysicalLocation a rdf:Property ;
    rdfs:label "has Physical Location"^^xsd:string ;
    rdfs:comment "The relation `hasPhysicalLocation` is used to indicate the `PhysicalSpace` (see {s223:PhysicalSpace}) where a piece of `Equipment` (see {s223:Equipment}) is located. The physical location of a piece of equipment is not necessarily the same as the location affected by the operation of the equipment. For example, an air handler may physically be on the roof, but its effect is to provide conditioned air to a `Zone` or `DomainSpace` within the building. By following the path of connections, it can be determined what other equipment or spaces are possibly impacted by the equipment."^^xsd:string .

ns2:hasSetpoint a rdf:Property ;
    rdfs:label "has setpoint"^^xsd:string ;
    rdfs:comment "This relation binds a control setpoint to the quantifiable property indicating the desired value which the control process is trying to maintain."^^xsd:string .

ns2:hasThermodynamicPhase a rdf:Property ;
    rdfs:label "has thermodynamic phase"^^xsd:string ;
    rdfs:comment "The relation `hasThermodynamicPhase` is used to indicate the thermodynamic phase of the Medium inside a `Connection`."^^xsd:string .

ns2:ofMedium a rdf:Property ;
    rdfs:label "of medium"^^xsd:string ;
    rdfs:comment "The relation `ofMedium` is used to associate a `Property` with the specific Medium it describes. A property corresponding to the temperature of a medium would be associated with this medium using the relation `ofMedium`."^^xsd:string .

<http://data.ashrae.org/standard223/1.0/extensions/settings> rdfs:comment """This file can be used to control which extensions are to be loaded with the 223 ontology by importing the appropriate graph(s). Options include:
For validation of the schema, model, or data - http://data.ashrae.org/standard223/1.0/validation/schema (or model or data).  
For inferred properties - http://data.ashrae.org/standard223/1.0/inference/model-rules (and/or schema-rules, data-rules).
For G36 extensions - http://data.ashrae.org/standard223/1.0/extensions/g36/core (and/or vav-terminal-unit, multiple-zone-vav-air-handling-unit, etc.)."""^^xsd:string ;
    owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/model/core> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/model/equipment> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://data.ashrae.org/standard223/1.0/vocab/enumeration> owl:versionInfo "Created with TopBraid Composer"^^xsd:string .

<http://example.com/hvac/Supply_Duct_Room1> a ns2:Duct ;
    rdfs:label "Supply_Duct_Room1" ;
    ns2:cnx <http://example.com/hvac/Room1_Inlet>,
        <http://example.com/hvac/VAV1_Outlet> ;
    ns2:connectsAt <http://example.com/hvac/Room1_Inlet>,
        <http://example.com/hvac/VAV1_Outlet> ;
    ns2:connectsFrom <http://example.com/hvac/VAV1> ;
    ns2:connectsTo <http://example.com/hvac/Room1HVAC> ;
    ns2:hasMedium ns2:Fluid-Air .

<http://example.com/hvac/Supply_Duct_Room2> a ns2:Duct ;
    rdfs:label "Supply_Duct_Room2" ;
    ns2:cnx <http://example.com/hvac/Room2_Inlet>,
        <http://example.com/hvac/VAV2_Outlet> ;
    ns2:connectsAt <http://example.com/hvac/Room2_Inlet>,
        <http://example.com/hvac/VAV2_Outlet> ;
    ns2:connectsFrom <http://example.com/hvac/VAV2> ;
    ns2:connectsTo <http://example.com/hvac/Room2HVAC> ;
    ns2:hasMedium ns2:Fluid-Air .

ns2:Aspect-Effectiveness a ns2:Aspect-Effectiveness,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Effectiveness"^^xsd:string ;
    rdfs:comment "This class enumerates the possible states of effectiveness"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Aspect-Speed a ns2:Aspect-Speed,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Speed"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of speed settings of High, Medium, Low (plus Off)."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Aspect .

ns2:Constituent-CO2 a ns2:Class,
        ns2:Constituent-CO2,
        sh:NodeShape ;
    rdfs:label "Constituent-CO2"^^xsd:string ;
    rdfs:comment "`Constituent-CO2`"^^xsd:string ;
    rdfs:subClassOf ns2:Medium-Constituent .

ns2:CoolingCoil a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Cooling coil"^^xsd:string ;
    rdfs:comment "A subclass of `Coil` that is specifically used for coolinig air. "^^xsd:string ;
    rdfs:subClassOf ns2:Coil ;
    sh:property [ rdfs:comment "A cooling coil must be related to the role '`Role-Cooling`' using the relation '`hasRole`'."^^xsd:string ;
            sh:hasValue ns2:Role-Cooling ;
            sh:message "s223: A cooling coil must be related to the role '`Role-Cooling`' using the relation '`hasRole`'."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Cooling coils must always have the role `Role-Cooling`"^^xsd:string ;
            sh:object ns2:Role-Cooling ;
            sh:predicate ns2:hasRole ;
            sh:subject sh:this ] .

ns2:DCNegativeVoltage-190.0V a ns2:Class,
        ns2:DCNegativeVoltage-190.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-190.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-190V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-190.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCNegativeVoltage-2.5V a ns2:Class,
        ns2:DCNegativeVoltage-2.5V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-2.5V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-2V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-2.5V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCNegativeVoltage-3.0V a ns2:Class,
        ns2:DCNegativeVoltage-3.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-3.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-3V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-3.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCNegativeVoltage-380.0V a ns2:Class,
        ns2:DCNegativeVoltage-380.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-380.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-380V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-380.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCNegativeVoltage-48.0V a ns2:Class,
        ns2:DCNegativeVoltage-48.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-48.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-48V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-48.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCNegativeVoltage-5.0V a ns2:Class,
        ns2:DCNegativeVoltage-5.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-5.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-5V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-5.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCPositiveVoltage-190.0V a ns2:Class,
        ns2:DCPositiveVoltage-190.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-190.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-190V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-190.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:DCPositiveVoltage-2.5V a ns2:Class,
        ns2:DCPositiveVoltage-2.5V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-2.5V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-2V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-2.5V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:DCPositiveVoltage-3.0V a ns2:Class,
        ns2:DCPositiveVoltage-3.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-3.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-3V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-3.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:DCPositiveVoltage-380.0V a ns2:Class,
        ns2:DCPositiveVoltage-380.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-380.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-380V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-380.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:DCPositiveVoltage-48.0V a ns2:Class,
        ns2:DCPositiveVoltage-48.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-48.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-48V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-48.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:DCPositiveVoltage-5.0V a ns2:Class,
        ns2:DCPositiveVoltage-5.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-5.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-5V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-5.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:EnumerableProperty a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Enumerable Property"^^xsd:string ;
    rdfs:comment "An `EnumerableProperty` is a property with an enumerated (fixed) set of possible values."^^xsd:string ;
    rdfs:subClassOf ns2:Property ;
    sh:property [ rdfs:comment "Checks for valid enumeration value consistent with the stated `EnumerationKind`."^^xsd:string ;
            sh:path ns2:hasValue ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Checks for valid enumeration value consistent with the stated `EnumerationKind`."^^xsd:string ;
                    sh:message "s223: {$this} has an enumeration value of {?value} which is not a valid {?kind}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?value ?kind
WHERE {
$this s223:hasValue ?value .
$this s223:hasEnumerationKind ?kind .
FILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "An `EnumerableProperty` must be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`."^^xsd:string ;
            sh:class ns2:EnumerationKind ;
            sh:maxCount 1 ;
            sh:message "s223: An `EnumerableProperty` must be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasEnumerationKind ] .

ns2:ExternalReference a ns2:Class,
        sh:NodeShape ;
    rdfs:label "ExternalReference"^^xsd:string ;
    ns2:abstract true ;
    rdfs:comment "`ExternalReference` is an abstract class that represents a thing that contains API or protocol parameter values necessary to associate a property with a value."^^xsd:string ;
    rdfs:subClassOf ns2:Concept .

ns2:Fluid-NaturalGas a ns2:Class,
        ns2:Fluid-NaturalGas,
        sh:NodeShape ;
    rdfs:label "Fluid-NaturalGas"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of natural gas in various states."^^xsd:string ;
    rdfs:subClassOf ns2:Mix-Fluid .

ns2:Light-Infrared a ns2:Class,
        ns2:Light-Infrared,
        sh:NodeShape ;
    rdfs:label "Light-Infrared"^^xsd:string ;
    rdfs:comment "`Light-Infrared`"^^xsd:string ;
    rdfs:subClassOf ns2:EM-Light .

ns2:Mix-PowerAndSignal a ns2:Class,
        ns2:Mix-PowerAndSignal,
        sh:NodeShape ;
    rdfs:label "Mix-Power and signal"^^xsd:string ;
    rdfs:comment "Mix-Power and signal"^^xsd:string ;
    rdfs:subClassOf ns2:Medium-Mix .

ns2:PowerAndSignal-PoE a ns2:Class,
        ns2:PowerAndSignal-PoE,
        sh:NodeShape ;
    rdfs:label "Power over Ethernet"^^xsd:string ;
    ns2:composedOf [ a ns2:Property ;
            rdfs:label "Unspecified"^^xsd:string ;
            ns2:ofConstituent ns2:Electricity-DC ],
        [ a ns2:Property ;
            rdfs:label "Unspecified"^^xsd:string ;
            ns2:ofConstituent ns2:Signal-Ethernet ] ;
    rdfs:comment "This class has enumerated subclasses of Power over Ethernet."^^xsd:string ;
    rdfs:subClassOf ns2:Mix-PowerAndSignal ;
    sh:property [ rdfs:comment "One of the constituents of PoE must be DC electrical power."^^xsd:string ;
            sh:path ns2:composedOf ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Property ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of PoE must be DC electrical power."^^xsd:string ;
                                    sh:class ns2:Electricity-DC ;
                                    sh:path ns2:ofConstituent ] ] ] ],
        [ rdfs:comment "One of the constituents of PoE must be Ethernet."^^xsd:string ;
            sh:path ns2:composedOf ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Property ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of PoE must be Ethernet."^^xsd:string ;
                                    sh:class ns2:Signal-Ethernet ;
                                    sh:path ns2:ofConstituent ] ] ] ],
        [ rdfs:comment "There must be at least two Properties that characterize the constituents of Power over Ethernet."^^xsd:string ;
            sh:class ns2:Property ;
            sh:minCount 2 ;
            sh:path ns2:composedOf ] .

ns2:Radiator a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Radiator"^^xsd:string ;
    rdfs:comment """A radiator provides primarily convective heating to a room using electricity, steam or water 
  (e.g., electric baseboard heaters, heated floors, or traditional radiators)."""^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "Radiators must have the role `Role-Heating`."^^xsd:string ;
            sh:message "s223: Radiators must have the role `Role-Heating`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Role-Heating ] ],
        [ rdfs:comment "A `Radiator` shall have at least one bidirectional connection point using the medium Air."^^xsd:string ;
            sh:message "s223: A `Radiator` shall have at least one bidirectional connection point using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:SingleDuctTerminal a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Single Duct Terminal."^^xsd:string ;
    rdfs:comment "An air-terminal unit assembly having one ducted air inlet and a damper for regulating the airflow rate."^^xsd:string ;
    rdfs:subClassOf ns2:TerminalUnit ;
    sh:property [ rdfs:comment "A `SingleDuctTerminal` must be associated with at least one `Damper` using the relation `contains`."^^xsd:string ;
            sh:message "s223: A `SingleDuctTerminal` must be associated with at least one `Damper` using the relation `contains`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Damper ] ] .

ns2:ThermodynamicPhase-Gas a ns2:Class,
        ns2:ThermodynamicPhase-Gas,
        sh:NodeShape ;
    rdfs:label "ThermodynamicPhase-Gas"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of gas in various thermodynamic states."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ThermodynamicPhase .

ns2:ThermodynamicPhase-Liquid a ns2:Class,
        ns2:ThermodynamicPhase-Liquid,
        sh:NodeShape ;
    rdfs:label "ThermodynamicPhase-Liquid"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of liquid in various thermodynamic states."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-ThermodynamicPhase .

ns2:Voltage-0V a ns2:Class,
        ns2:Voltage-0V,
        sh:NodeShape ;
    rdfs:label "0V Voltage"^^xsd:string ;
    ns2:hasValue 0.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "0V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-10000V a ns2:Class,
        ns2:Voltage-10000V,
        sh:NodeShape ;
    rdfs:label "10000V Voltage"^^xsd:string ;
    ns2:hasValue 10000.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "10000V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-110V a ns2:Class,
        ns2:Voltage-110V,
        sh:NodeShape ;
    rdfs:label "110V Voltage"^^xsd:string ;
    ns2:hasValue 110.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "110V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-120V a ns2:Class,
        ns2:Voltage-120V,
        sh:NodeShape ;
    rdfs:label "120V Voltage"^^xsd:string ;
    ns2:hasValue 120.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "120V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-127V a ns2:Class,
        ns2:Voltage-127V,
        sh:NodeShape ;
    rdfs:label "127V Voltage"^^xsd:string ;
    ns2:hasValue 127.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "127V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-139V a ns2:Class,
        ns2:Voltage-139V,
        sh:NodeShape ;
    rdfs:label "139V Voltage"^^xsd:string ;
    ns2:hasValue 139.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "139V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-1730V a ns2:Class,
        ns2:Voltage-1730V,
        sh:NodeShape ;
    rdfs:label "1730V Voltage"^^xsd:string ;
    ns2:hasValue 1730.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "1730V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-1900V a ns2:Class,
        ns2:Voltage-1900V,
        sh:NodeShape ;
    rdfs:label "1900V Voltage"^^xsd:string ;
    ns2:hasValue 1900.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "1900V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-219V a ns2:Class,
        ns2:Voltage-219V,
        sh:NodeShape ;
    rdfs:label "219V Voltage"^^xsd:string ;
    ns2:hasValue 219.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "219V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-220V a ns2:Class,
        ns2:Voltage-220V,
        sh:NodeShape ;
    rdfs:label "220V Voltage"^^xsd:string ;
    ns2:hasValue 220.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "220V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-231V a ns2:Class,
        ns2:Voltage-231V,
        sh:NodeShape ;
    rdfs:label "231V Voltage"^^xsd:string ;
    ns2:hasValue 231.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "231V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-2400V a ns2:Class,
        ns2:Voltage-2400V,
        sh:NodeShape ;
    rdfs:label "2400V Voltage"^^xsd:string ;
    ns2:hasValue 2400.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "2400V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-277V a ns2:Class,
        ns2:Voltage-277V,
        sh:NodeShape ;
    rdfs:label "277V Voltage"^^xsd:string ;
    ns2:hasValue 277.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "277V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-3000V a ns2:Class,
        ns2:Voltage-3000V,
        sh:NodeShape ;
    rdfs:label "3000V Voltage"^^xsd:string ;
    ns2:hasValue 3000.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3000V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-3300V a ns2:Class,
        ns2:Voltage-3300V,
        sh:NodeShape ;
    rdfs:label "3300V Voltage"^^xsd:string ;
    ns2:hasValue 3300.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3300V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-3460V a ns2:Class,
        ns2:Voltage-3460V,
        sh:NodeShape ;
    rdfs:label "3460V Voltage"^^xsd:string ;
    ns2:hasValue 3460.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3460V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-347V a ns2:Class,
        ns2:Voltage-347V,
        sh:NodeShape ;
    rdfs:label "347V Voltage"^^xsd:string ;
    ns2:hasValue 347.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "347V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-3810V a ns2:Class,
        ns2:Voltage-3810V,
        sh:NodeShape ;
    rdfs:label "3810V Voltage"^^xsd:string ;
    ns2:hasValue 3810.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3810V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-400V a ns2:Class,
        ns2:Voltage-400V,
        sh:NodeShape ;
    rdfs:label "400V Voltage"^^xsd:string ;
    ns2:hasValue 400.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "400V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-415V a ns2:Class,
        ns2:Voltage-415V,
        sh:NodeShape ;
    rdfs:label "415V Voltage"^^xsd:string ;
    ns2:hasValue 415.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "415V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-4160V a ns2:Class,
        ns2:Voltage-4160V,
        sh:NodeShape ;
    rdfs:label "4160V Voltage"^^xsd:string ;
    ns2:hasValue 4160.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "4160V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-480V a ns2:Class,
        ns2:Voltage-480V,
        sh:NodeShape ;
    rdfs:label "480V Voltage"^^xsd:string ;
    ns2:hasValue 480.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "480V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-5770V a ns2:Class,
        ns2:Voltage-5770V,
        sh:NodeShape ;
    rdfs:label "5770V Voltage"^^xsd:string ;
    ns2:hasValue 5770.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "5770V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-6000V a ns2:Class,
        ns2:Voltage-6000V,
        sh:NodeShape ;
    rdfs:label "6000V Voltage"^^xsd:string ;
    ns2:hasValue 6000.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "6000V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-600V a ns2:Class,
        ns2:Voltage-600V,
        sh:NodeShape ;
    rdfs:label "600V Voltage"^^xsd:string ;
    ns2:hasValue 600.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "600V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-6600V a ns2:Class,
        ns2:Voltage-6600V,
        sh:NodeShape ;
    rdfs:label "6600V Voltage"^^xsd:string ;
    ns2:hasValue 6600.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "6600V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:ZoneGroup a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Zone group"^^xsd:string ;
    rdfs:comment "A `ZoneGroup` is a logical grouping of one or more Zones (e.g., to define a supervisory building control strategy that overrides one or more system controls)."^^xsd:string ;
    rdfs:subClassOf ns2:Concept ;
    sh:property [ rdfs:comment "A `ZoneGroup` must be associated with at least one `Zone` using the relation `hasZone`."^^xsd:string ;
            sh:class ns2:Zone ;
            sh:message "s223: A `ZoneGroup` must be associated with at least one `Zone` using the relation `hasZone`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasZone ],
        [ rdfs:comment "A `ZoneGroup` must be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`."^^xsd:string ;
            sh:class ns2:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:message "s223: A `ZoneGroup` must be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasDomain ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a `hasDomain` relation by checking any enclosed Zones to determine the domain."^^xsd:string ;
            sh:object [ sh:path ( ns2:hasZone ns2:hasDomain ) ] ;
            sh:predicate ns2:hasDomain ;
            sh:subject sh:this ] .

ns2:encloses a rdf:Property ;
    rdfs:label "encloses"^^xsd:string ;
    rdfs:comment "The relation `encloses` is used to associate a `PhysicalSpace` with its DomainSpaces. "^^xsd:string .

ns2:executes a rdf:Property ;
    rdfs:label "executes"^^xsd:string ;
    rdfs:comment "The relation `executes` is used to specify that a `Controller` (see {s223:Controller}) is responsible for the execution of a `Function` (see {s223:Function}). "^^xsd:string .

ns2:hasInput a rdf:Property ;
    rdfs:label "has input"^^xsd:string ;
    rdfs:comment "The relation `hasInput` is used to relate a `Function` (see {s223:Function}) to a `Property` (see {s223:Property}) that is used as input."^^xsd:string .

ns2:ofSubstance a rdf:Property ;
    rdfs:label "of substance"^^xsd:string ;
    rdfs:comment "The `ofSubstance` relation is used on a `Property` being observed by a sensor. It links the `Property` to a Substance it characterizes within a specific Medium. For instance, to denote the concentration of a Substance in a Medium, `ofSubstance` is used. Typically, there's also an `ofMedium` relation between the observed `Property` and the Medium. For example, to represent the concentration of CO2 in air, we use `ofSubstance` to relate to CO2 and `ofMedium` to relate to air. The term `ofSubstance` is broad enough to include situations where a sensor is used to detect constituents that should not be present in a medium, such as ammonia in air. Therefore, `ofSubstance` is used to indicate the substance of interest, while `ofConstituent` would indicate a constituent that is normally present in the composition of the mix."^^xsd:string .

<http://example.com/hvac/Heating_Coil1_Out> a ns2:OutletConnectionPoint ;
    rdfs:label "Heating_Coil1_Out" ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:mapsTo <http://example.com/hvac/VAV1_Outlet> .

<http://example.com/hvac/Heating_Coil2_Out> a ns2:OutletConnectionPoint ;
    rdfs:label "Heating_Coil2_Out" ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:mapsTo <http://example.com/hvac/VAV2_Outlet> .

<http://example.com/hvac/Return_Duct1> a ns2:Duct ;
    rdfs:label "Return_Duct1" ;
    ns2:cnx <http://example.com/hvac/AHU_Inlet1>,
        <http://example.com/hvac/Room1_Outlet> ;
    ns2:connectsAt <http://example.com/hvac/AHU_Inlet1>,
        <http://example.com/hvac/Room1_Outlet> ;
    ns2:connectsFrom <http://example.com/hvac/Room1HVAC> ;
    ns2:connectsTo <http://example.com/hvac/AHU> ;
    ns2:hasMedium ns2:Fluid-Air .

<http://example.com/hvac/Return_Duct2> a ns2:Duct ;
    rdfs:label "Return_Duct2" ;
    ns2:cnx <http://example.com/hvac/AHU_Inlet2>,
        <http://example.com/hvac/Room2_Outlet> ;
    ns2:connectsAt <http://example.com/hvac/AHU_Inlet2>,
        <http://example.com/hvac/Room2_Outlet> ;
    ns2:connectsFrom <http://example.com/hvac/Room2HVAC> ;
    ns2:connectsTo <http://example.com/hvac/AHU> ;
    ns2:hasMedium ns2:Fluid-Air .

<http://example.com/hvac/VAV1_Damper_In> a ns2:InletConnectionPoint ;
    rdfs:label "VAV1_Damper_In" ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:mapsTo <http://example.com/hvac/VAV1_Inlet> .

<http://example.com/hvac/VAV2_Damper_In> a ns2:InletConnectionPoint ;
    rdfs:label "VAV2_Damper_In" ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:mapsTo <http://example.com/hvac/VAV2_Inlet> .

ns2:Binary-Logical a ns2:Binary-Logical,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Binary Logical"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of True and False used to describe the possible values of a logical property"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Binary .

ns2:DCNegativeVoltage-12.0V a ns2:Class,
        ns2:DCNegativeVoltage-12.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-12.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-12V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-12.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCNegativeVoltage-24.0V a ns2:Class,
        ns2:DCNegativeVoltage-24.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-24.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-24V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-24.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCNegativeVoltage-6.0V a ns2:Class,
        ns2:DCNegativeVoltage-6.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-6.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-6V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCNegativeVoltage-6.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCNegativeVoltage .

ns2:DCPositiveVoltage-12.0V a ns2:Class,
        ns2:DCPositiveVoltage-12.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-12.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-12V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-12.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:DCPositiveVoltage-24.0V a ns2:Class,
        ns2:DCPositiveVoltage-24.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-24.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-24V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-24.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:DCPositiveVoltage-6.0V a ns2:Class,
        ns2:DCPositiveVoltage-6.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-6.0V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-6V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-6.0V"^^xsd:string ;
    rdfs:subClassOf ns2:DCVoltage-DCPositiveVoltage .

ns2:DayOfWeek-Weekend a ns2:Class,
        ns2:DayOfWeek-Weekend,
        sh:NodeShape ;
    rdfs:label "Day of week-Weekend"^^xsd:string,
        "Weekend"^^xsd:string ;
    rdfs:comment "This class defines the `EnumerationKind` values of Saturday and Sunday"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-DayOfWeek .

ns2:ElectricResistanceElement a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Electric Resistance Element"^^xsd:string ;
    rdfs:comment "Electric resistance elements provide electrical resistance heating, for example an electric heating coil within a Fan Coil Unit. It shall have one electricity `InletConnectionPoint`, plus fit one of the following two patterns: Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium Fluid. Pattern 2: An `ElectricResistanceElement` shall have one inlet and one outlet using the medium Fluid."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:message "s223: An `ElectricResistanceElement` shall have one electricity `InletConnectionPoint`, plus fit one of the following two patterns: Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium Fluid. Pattern 2: An `ElectricResistanceElement` shall have one inlet and one outlet using the medium Fluid."^^xsd:string ;
    sh:property [ rdfs:comment "An `ElectricResistanceElement` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:message "s223: An `ElectricResistanceElement` shall have at least one inlet using the medium Electricity."^^xsd:string ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Constituent-Electricity ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "An `ElectricResistanceElement` shall have the role `Role-Heating`."^^xsd:string ;
            sh:message "s223: An `ElectricResistanceElement` shall have the role `Role-Heating`."^^xsd:string ;
            sh:path ns2:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Role-Heating ] ] ;
    sh:xone ( [ sh:property [ rdfs:comment "Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium Fluid."^^xsd:string ;
                        sh:message "s223: Pattern 1: An `ElectricResistanceElement` requires exactly one `BidirectionalConnectionPoint` using the medium Fluid."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Mix-Fluid ;
                                                sh:path ns2:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "Pattern 2: An `ElectricResistanceElement` shall have one inlet using the medium Fluid."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Mix-Fluid ;
                                                sh:path ns2:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "Pattern 2: An `ElectricResistanceElement` shall have one outlet using the medium Fluid."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Mix-Fluid ;
                                                sh:path ns2:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) .

ns2:EnumerationKind-DayOfWeek a ns2:Class,
        ns2:EnumerationKind-DayOfWeek,
        sh:NodeShape ;
    rdfs:label "Day of Week"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of Monday, Tuesday, Wednesday, Thursday, Friday, Saturday and Sunday. The Weekend and Weekday EnumerationKinds define subsets of this `EnumerationKind` for Mon-Fri and Sat,Sun, respectively"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind .

ns2:Fluid-Oil a ns2:Class,
        ns2:Fluid-Oil,
        sh:NodeShape ;
    rdfs:label "Fluid-Oil"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of oil."^^xsd:string ;
    rdfs:subClassOf ns2:Mix-Fluid .

ns2:Junction a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Junction"^^xsd:string ;
    rdfs:comment """A `Junction` is a modeling construct used when a branching point within a `Connection` (see {s223:Connection}) is of significance, 
such as specifying the observation location of a `Sensor`, or when a modeler wants to expose a branch point within a containing piece of `Equipment`. 
When a `Junction` is used, what might have been modeled as a single, branched `Connection` 
is separated into three or more separate connections, all tied together with the `Junction` and its associated connection points. 

`Junction` is a subClassOf `Connectable`, which gives it the ability to have connection points, but unlike Equipment (and like Connection) 
it is not allowed to change the Medium that passes through it. This is why `Junction` is a sibling class to `Equipment` and not a subclass.
This constraint to maintain compatible mediums among a `Junction` and all of its associated `ConnectionPoint`s gives rise to multiple
validation test cases, where the specified medium might be a pure medium, or a mixture with constituents.
"""^^xsd:string ;
    rdfs:subClassOf ns2:Connectable ;
    sh:property [ rdfs:comment "Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
                    sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Junction` must be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:class ns2:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `Junction` must be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasMedium ],
        [ rdfs:comment "Incompatible Medium. Case1: A `Junction` with a pure medium and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums."^^xsd:string ;
                    sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case5: Two `ConnectionPoint`s with pure mediums."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums."^^xsd:string ;
                    sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s with a medium with constituents and a pure medium."^^xsd:string ;
                    sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents."^^xsd:string ;
                    sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
"""^^xsd:string ] ],
        [ rdfs:comment "Ensure compatibility - Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents"^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents."^^xsd:string ;
                    sh:message "s223: `Junction` {$this} with Medium {?m1} is incompatible with {?cp} with Medium {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case4: `Junction` with constituents and an associated `ConnectionPoint` with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 4: `Junction` with constituents and an associated `ConnectionPoint` with constituents."^^xsd:string ;
                    sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
"""^^xsd:string ] ] .

ns2:LightSensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Light sensor"^^xsd:string ;
    rdfs:comment "A `LightSensor` is a specialization of a `Sensor` that observes a `QuantifiableObservableProperty` that represents a measurement of some attribute of light, as specified by the quantity kind of the `Property` being observed."^^xsd:string ;
    rdfs:subClassOf ns2:Sensor .

ns2:LineNeutralVoltage-24V a ns2:Class,
        ns2:LineNeutralVoltage-24V,
        sh:NodeShape ;
    rdfs:label "24V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-24V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "24V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:Medium-Mix a ns2:Class,
        ns2:Medium-Mix,
        sh:NodeShape ;
    rdfs:label "Medium-Mix"^^xsd:string ;
    rdfs:comment "`Medium-Mix`"^^xsd:string ;
    rdfs:subClassOf ns2:Substance-Medium .

ns2:ObservableProperty a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Observable Property"^^xsd:string ;
    rdfs:comment """The term "observable" implies that reading the `Property` value will return the result of a physical observation, usually by a `Sensor`.  
  In contrast, the term "actuatable" (see {s223:ActuatableProperty}) implies that writing to the `Property` value will directly trigger a physical actuation."""^^xsd:string ;
    rdfs:subClassOf ns2:Property ;
    sh:property [ rdfs:comment "An `ObservableProperty` normally is referred to by a `Sensor` using the relation `observes`."^^xsd:string ;
            sh:class ns2:Sensor ;
            sh:message "s223: An `ObservableProperty` normally is referred to by a `Sensor` using the relation `observes`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath ns2:observes ] ;
            sh:severity sh:Warning ] .

ns2:OccupancySensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy sensor"^^xsd:string ;
    rdfs:comment "An `OccupancySensor` is a subclass of a `Sensor` that observes a `Property` that represents measurement of occupancy in a space."^^xsd:string ;
    rdfs:subClassOf ns2:Sensor .

ns2:Signal-Modulated a ns2:Class,
        ns2:Signal-Modulated,
        sh:NodeShape ;
    rdfs:label "Signal-Modulated"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of electric signals at various voltage ranges."^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-Signal .

ns2:Voltage-208V a ns2:Class,
        ns2:Voltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Voltage"^^xsd:string ;
    ns2:hasValue 208.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "208V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-240V a ns2:Class,
        ns2:Voltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Voltage"^^xsd:string ;
    ns2:hasValue 240.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "240V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-2V a ns2:Class,
        ns2:Voltage-2V,
        sh:NodeShape ;
    rdfs:label "2V Voltage"^^xsd:string ;
    ns2:hasValue 2.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "2V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-3V a ns2:Class,
        ns2:Voltage-3V,
        sh:NodeShape ;
    rdfs:label "3V Voltage"^^xsd:string ;
    ns2:hasValue 3.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Water-GlycolSolution a ns2:Class,
        ns2:Water-GlycolSolution,
        sh:NodeShape ;
    rdfs:label "Water-GlycolSolution"^^xsd:string ;
    ns2:composedOf [ a ns2:QuantifiableProperty ;
            rdfs:label "Unspecified"^^xsd:string ;
            ns2:ofConstituent ns2:Constituent-H2O ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ],
        [ a ns2:QuantifiableProperty ;
            rdfs:label "Unspecified"^^xsd:string ;
            ns2:ofConstituent ns2:Constituent-Glycol ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;
    ns2:hasFreezingPoint [ a ns2:QuantifiableProperty ;
            rdfs:label "Freezing point"^^xsd:string ;
            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ] ;
    rdfs:comment "This class has enumerated subclasses of water-glycol solutions in various concentrations."^^xsd:string ;
    rdfs:subClassOf ns2:Fluid-Water ;
    sh:property [ rdfs:comment "One of the constituents of a `Water-GlycolSolution` must be `Constituent-Glycol`."^^xsd:string ;
            sh:path ns2:composedOf ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a `Water-GlycolSolution` must be `Constituent-Glycol`."^^xsd:string ;
                                    sh:hasValue ns2:Constituent-Glycol ;
                                    sh:path ns2:ofConstituent ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction."^^xsd:string ;
                                    sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
                                    sh:path ns1:hasQuantityKind ] ] ] ],
        [ rdfs:comment "If the relation `hasFreezingPoint` is used, the object must be a `QuantifiableProperty` with a quantity kind of Temperature."^^xsd:string ;
            sh:class ns2:QuantifiableProperty ;
            sh:message "The object must be a `QuantifiableProperty` with a quantity kind of Temperature."^^xsd:string ;
            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;
                            sh:path ns1:hasQuantityKind ] ] ;
            sh:path ns2:hasFreezingPoint ],
        [ rdfs:comment "One of the constituents of a `Water-GlycolSolution` must be `Constituent-H2O`."^^xsd:string ;
            sh:path ns2:composedOf ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a `Water-GlycolSolution` must be `Constituent-H2O`."^^xsd:string ;
                                    sh:hasValue ns2:Constituent-H2O ;
                                    sh:path ns2:ofConstituent ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction."^^xsd:string ;
                                    sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
                                    sh:path ns1:hasQuantityKind ] ] ] ],
        [ rdfs:comment "There must be at least two QuantifiableProperties that characterize the constituents of a `Water-GlycolSolution`."^^xsd:string ;
            sh:class ns2:QuantifiableProperty ;
            sh:minCount 2 ;
            sh:path ns2:composedOf ] .

ns2:Zone a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Zone"^^xsd:string ;
    rdfs:comment "A `Zone` is a logical grouping of one or more DomainSpaces for a specific domain for some building service or control-related purpose. Zones may be grouped into ZoneGroups (see {s223:ZoneGroup})."^^xsd:string ;
    rdfs:subClassOf ns2:Concept ;
    sh:property [ rdfs:comment "The associated Domain of a `Zone` and the Domain of the DomainSpaces it `contains` must be the same."^^xsd:string ;
            sh:path ns2:hasDomain ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The associated Domain of a `Zone` and the Domain of the DomainSpaces it contains must be the same."^^xsd:string ;
                    sh:message "s223: `Zone` {$this} has a Domain of {?domain}, but it contains a `DomainSpace` {?ds} which has a Domain of {?dsdomain}. These should be the same."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT DISTINCT $this ?domain ?ds ?dsdomain
WHERE {
$this a s223:Zone .
$this s223:hasDomain ?domain .
$this s223:contains ?ds .
?ds s223:hasDomain ?dsdomain .
FILTER (?domain != ?dsdomain)
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Zone` must be associated with at least one `DomainSpace` using the relation `hasDomainSpace`."^^xsd:string ;
            sh:class ns2:DomainSpace ;
            sh:message "s223: A `Zone` must be associated with at least one `DomainSpace` using the relation `hasDomainSpace`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasDomainSpace ],
        [ rdfs:comment "A `Zone` must be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`."^^xsd:string ;
            sh:class ns2:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:message "s223: A `Zone` must be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasDomain ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a `hasDomain` relation by checking any enclosing `ZoneGroup` to determine the domain."^^xsd:string ;
            sh:object [ sh:path ( [ sh:inversePath ns2:hasZone ] ns2:hasDomain ) ] ;
            sh:predicate ns2:hasDomain ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer a `hasDomain` relation by checking any enclosed DomainSpaces to determine the domain."^^xsd:string ;
            sh:object [ sh:path ( ns2:hasDomainSpace ns2:hasDomain ) ] ;
            sh:predicate ns2:hasDomain ;
            sh:subject sh:this ] .

ns2:actuatedByProperty a rdf:Property ;
    rdfs:label "commanded by Property"^^xsd:string ;
    rdfs:comment """The relation `actuatedByProperty` binds an `Equipment` to the `ActuatableProperty` that it responds to. If the `Equipment` 
is an `Actuator` (a subclass of `Equipment`), `actuatedByProperty` is a required relation. An `Actuator` may also identify another piece of 
`Equipment` being actuated. (see {s223:actuates})."""^^xsd:string .

ns2:hasInternalReference a rdf:Property ;
    rdfs:label "has internal reference"^^xsd:string ;
    rdfs:comment """The relation `hasInternalReference` is used to relate a `Property` to another candidate equivalent `Property`. For example, 
a `Property` that represents a `Zone` temperature could have one or more `hasInternalReference` relations to Properties that are measurements by 
different sensors."""^^xsd:string .

ns2:hasOutput a rdf:Property ;
    rdfs:label "has output"^^xsd:string ;
    rdfs:comment "The relation `hasOutput` is used to relate a `Function` (see {s223:Function}) to a `Property` (see {s223:Property}) that is calculated by the `Function`."^^xsd:string .

<http://example.com/hvac/Heating_Coil1> a ns2:HeatingCoil ;
    rdfs:label "Heating_Coil1" ;
    ns2:cnx <http://example.com/hvac/Heating_Coil1_In>,
        <http://example.com/hvac/Heating_Coil1_Out> ;
    ns2:hasConnectionPoint <http://example.com/hvac/Heating_Coil1_In>,
        <http://example.com/hvac/Heating_Coil1_Out> ;
    ns2:hasRole ns2:Role-HeatTransfer,
        ns2:Role-Heating .

<http://example.com/hvac/Heating_Coil2> a ns2:HeatingCoil ;
    rdfs:label "Heating_Coil2" ;
    ns2:cnx <http://example.com/hvac/Heating_Coil2_In>,
        <http://example.com/hvac/Heating_Coil2_Out> ;
    ns2:hasConnectionPoint <http://example.com/hvac/Heating_Coil2_In>,
        <http://example.com/hvac/Heating_Coil2_Out> ;
    ns2:hasRole ns2:Role-HeatTransfer,
        ns2:Role-Heating .

<http://example.com/hvac/VAV1_Damper> a ns2:Damper ;
    rdfs:label "VAV1_Damper" ;
    ns2:cnx <http://example.com/hvac/VAV1_Damper_In>,
        <http://example.com/hvac/VAV1_Damper_Out> ;
    ns2:hasConnectionPoint <http://example.com/hvac/VAV1_Damper_In>,
        <http://example.com/hvac/VAV1_Damper_Out> .

<http://example.com/hvac/VAV2_Damper> a ns2:Damper ;
    rdfs:label "VAV2_Damper" ;
    ns2:cnx <http://example.com/hvac/VAV2_Damper_In>,
        <http://example.com/hvac/VAV2_Damper_Out> ;
    ns2:hasConnectionPoint <http://example.com/hvac/VAV2_Damper_In>,
        <http://example.com/hvac/VAV2_Damper_Out> .

ns2:ActuatableProperty a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Actuatable Property"^^xsd:string ;
    rdfs:comment """The term "actuatable" implies that writing to the Property value will directly trigger a physical actuation by either an `Actuator` or `Equipment`. 
  In contrast, the term "observable" (see {s223:ObservableProperty}) implies that reading the Property value will return the result of a physical observation."""^^xsd:string ;
    rdfs:subClassOf ns2:Property ;
    sh:property [ rdfs:comment "An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`."^^xsd:string ;
            sh:class ns2:Equipment ;
            sh:message "s223: An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath ns2:actuatedByProperty ] ;
            sh:severity sh:Warning ] .

ns2:Coil a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Coil"^^xsd:string ;
    rdfs:comment """
    A `Coil` is a component that represents a cooling or heating element made of a pipe or tube 
    that may or may not be finned and formed into a helical or serpentine shape. The physical 
    characteristics of the coil are not captured in the model.

    A `Coil` must conform to exactly one of the following patterns:

    **Pattern 1:**
    - The `Coil` has exactly two inlet connection points using the medium `Mix-Fluid`, with exactly one being `Fluid-Air`.
    - The `Coil` has exactly two outlet connection points using the medium `Mix-Fluid`, with exactly one being `Fluid-Air`.

    **Pattern 2:**
    - The Coil has exactly one inlet connection point using the medium `Mix-Fluid`.
    - The Coil has exactly one outlet connection point using the medium `Mix-Fluid`.
    - The Coil has one or two bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`.

    **Pattern 3:**
    - The Coil has exactly three bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`.
  """^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:message "s223: A `Coil` shall fit one of the following patterns of `ConnectionPoint`s: 1: Two inlets and two outlets using the medium `Mix-Fluid`. 2: One inlet and one outlet using the medium `Mix-Fluid`, and one or two bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`. 3: Three bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`."^^xsd:string ;
    sh:xone ( [ sh:property [ rdfs:comment "Pattern 1: A `Coil` shall have two inlets using the medium Fluid."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 2 ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Mix-Fluid ;
                                                sh:path ns2:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 1: For one of the two outlets the Fluid is Air."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                                sh:path ns2:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 1: For one of the two inlets the Fluid is Air."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                                sh:path ns2:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 1: A `Coil` shall have two outlets using the medium Fluid."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 2 ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Mix-Fluid ;
                                                sh:path ns2:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "Pattern 2: A `Coil` shall have one or two bidirectionals using the medium Fluid or ThermalContact."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 2 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:or ( [ sh:class ns2:Mix-Fluid ] [ sh:class ns2:Medium-ThermalContact ] ) ;
                                                sh:path ns2:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "Pattern 2: A `Coil` shall have one inlet using the medium Fluid."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Mix-Fluid ;
                                                sh:path ns2:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 2: A `Coil` shall have one outlet using the medium Fluid."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class ns2:Mix-Fluid ;
                                                sh:path ns2:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "Pattern 3: A `Coil` shall have three bidirectionals using the medium Fluid or ThermalContact."^^xsd:string ;
                        sh:path ns2:hasConnectionPoint ;
                        sh:qualifiedMaxCount 3 ;
                        sh:qualifiedMinCount 3 ;
                        sh:qualifiedValueShape [ sh:class ns2:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:or ( [ sh:class ns2:Mix-Fluid ] [ sh:class ns2:Medium-ThermalContact ] ) ;
                                                sh:path ns2:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) .

ns2:Constituent-EM a ns2:Class,
        ns2:Constituent-EM,
        sh:NodeShape ;
    rdfs:label "Electromagnetic Wave"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of electromagnetic energy at any frequency range."^^xsd:string ;
    rdfs:subClassOf ns2:Medium-Constituent .

ns2:DC-12V a ns2:Class,
        ns2:DC-12V,
        ns2:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "12V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-12V ;
    rdfs:comment "This class has enumerated instances of all polarities of 12 volt electricity."^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-DC .

ns2:DC-24V a ns2:Class,
        ns2:DC-24V,
        ns2:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "24V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-24V ;
    rdfs:comment "This class has enumerated instances of all polarities of 24 volt electricity."^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-DC .

ns2:DC-380V a ns2:Class,
        ns2:DC-380V,
        ns2:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "380V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-380V ;
    rdfs:comment "This class has enumerated instances of all polarities of 380 volt electricity."^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-DC .

ns2:DC-48V a ns2:Class,
        ns2:DC-48V,
        ns2:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "48V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-48V ;
    rdfs:comment "This class has enumerated instances of all polarities of 48 volt electricity."^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-DC .

ns2:DC-5V a ns2:Class,
        ns2:DC-5V,
        ns2:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "5V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-5V ;
    rdfs:comment "This class has enumerated instances of all polarities of 5 volt electricity."^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-DC .

ns2:DC-6V a ns2:Class,
        ns2:DC-6V,
        ns2:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "6V"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-6V ;
    rdfs:comment "This class has enumerated instances of all polarities of 6 volt electricity."^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-DC .

ns2:DomainSpace a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Domain Space"^^xsd:string ;
    rdfs:comment "A `DomainSpace` represents some portion of a `PhysicalSpace` that is affected by a building service associated with a Domain. DomainSpaces may represent an entire `PhysicalSpace` or any portion of a `PhysicalSpace`. Multiple DomainSpaces of the same Domain may overlap, and DomainSpaces of different Domains may also overlap. DomainSpaces may be grouped into Zones using the relation `hasDomainSpace` (see {s223:hasDomainSpace})."^^xsd:string ;
    rdfs:subClassOf ns2:Connectable ;
    sh:property [ rdfs:comment "A `DomainSpace` must be enclosed by a `PhysicalSpace`."^^xsd:string ;
            sh:message "s223: A `DomainSpace` must be enclosed by a `PhysicalSpace`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath ns2:encloses ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A `DomainSpace` must be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`."^^xsd:string ;
            sh:class ns2:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:message "s223: A `DomainSpace` must be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasDomain ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a `hasDomain` relation by checking any enclosing `Zone` to determine the domain."^^xsd:string ;
            sh:object [ sh:path ( [ sh:inversePath ns2:hasDomainSpace ] ns2:hasDomain ) ] ;
            sh:predicate ns2:hasDomain ;
            sh:subject sh:this ] .

ns2:Function a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Function"^^xsd:string ;
    rdfs:comment "A `Function` is used to model transfer and/or transformation of information (i.e. `Property`). It has relations to input Properties and output Properties. The actual algorithms that perform the transformations are described in CDL and are out of scope of the 223 standard."^^xsd:string ;
    rdfs:subClassOf ns2:Concept ;
    sh:property [ rdfs:comment "If the relation `hasOutput` is present it must associate a `Function` with a `Property`."^^xsd:string ;
            sh:class ns2:Property ;
            sh:message "s223: If the relation `hasOutput` is present it must associate a `Function` with a `Property`."^^xsd:string ;
            sh:path ns2:hasOutput ],
        [ rdfs:comment "If the relation `hasInput` is present it must associate a `Function` with a `Property`."^^xsd:string ;
            sh:class ns2:Property ;
            sh:message "s223: If the relation `hasInput` is present it must associate a `Function` with a `Property`."^^xsd:string ;
            sh:path ns2:hasInput ] .

ns2:HeatPump a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Heat pump"^^xsd:string ;
    rdfs:comment "A device that can heat or cool by transferring thermal energy using a reversible refrigeration cycle."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment .

ns2:HeatingCoil a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Heating coil"^^xsd:string ;
    rdfs:comment "A subclass of `Coil` that is used specifically for heating air. "^^xsd:string ;
    rdfs:subClassOf ns2:Coil ;
    sh:property [ rdfs:comment "A heating coil must be related to the role '`Role-Heating`' using the relation '`hasRole`'."^^xsd:string ;
            sh:hasValue ns2:Role-Heating ;
            sh:message "s223: A heating coil must be related to the role '`Role-Heating`' using the relation '`hasRole`'."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Heating coils must always have the role `Role-Heating`"^^xsd:string ;
            sh:object ns2:Role-Heating ;
            sh:predicate ns2:hasRole ;
            sh:subject sh:this ] .

ns2:LineNeutralVoltage-110V a ns2:Class,
        ns2:LineNeutralVoltage-110V,
        sh:NodeShape ;
    rdfs:label "110V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-110V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "110V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-127V a ns2:Class,
        ns2:LineNeutralVoltage-127V,
        sh:NodeShape ;
    rdfs:label "127V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-127V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "127V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-139V a ns2:Class,
        ns2:LineNeutralVoltage-139V,
        sh:NodeShape ;
    rdfs:label "139V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-139V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "139V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-1730V a ns2:Class,
        ns2:LineNeutralVoltage-1730V,
        sh:NodeShape ;
    rdfs:label "1730V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-1730V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "1730V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-1900V a ns2:Class,
        ns2:LineNeutralVoltage-1900V,
        sh:NodeShape ;
    rdfs:label "1900V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-1900V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "1900V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-208V a ns2:Class,
        ns2:LineNeutralVoltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-208V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "208V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-219V a ns2:Class,
        ns2:LineNeutralVoltage-219V,
        sh:NodeShape ;
    rdfs:label "219V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-219V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "219V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-231V a ns2:Class,
        ns2:LineNeutralVoltage-231V,
        sh:NodeShape ;
    rdfs:label "231V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-231V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "231V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-2400V a ns2:Class,
        ns2:LineNeutralVoltage-2400V,
        sh:NodeShape ;
    rdfs:label "2400V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-2400V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "2400V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-240V a ns2:Class,
        ns2:LineNeutralVoltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-240V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "240V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-277V a ns2:Class,
        ns2:LineNeutralVoltage-277V,
        sh:NodeShape ;
    rdfs:label "277V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-277V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "277V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-3460V a ns2:Class,
        ns2:LineNeutralVoltage-3460V,
        sh:NodeShape ;
    rdfs:label "3460V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-3460V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3460V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-347V a ns2:Class,
        ns2:LineNeutralVoltage-347V,
        sh:NodeShape ;
    rdfs:label "347V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-347V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "347V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-3810V a ns2:Class,
        ns2:LineNeutralVoltage-3810V,
        sh:NodeShape ;
    rdfs:label "3810V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-3810V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3810V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:LineNeutralVoltage-5770V a ns2:Class,
        ns2:LineNeutralVoltage-5770V,
        sh:NodeShape ;
    rdfs:label "5770V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-5770V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "5770V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:Medium-ThermalContact a ns2:Class,
        ns2:Medium-ThermalContact,
        sh:NodeShape ;
    rdfs:label "Medium-ThermalContact"^^xsd:string ;
    rdfs:comment "`Medium-ThermalContact`"^^xsd:string ;
    rdfs:subClassOf ns2:Substance-Medium .

ns2:Occupancy-Motion a ns2:Class,
        ns2:Occupancy-Motion,
        sh:NodeShape ;
    rdfs:label "Occupancy Motion"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses indicating whether motion is detected or not."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Occupancy .

ns2:Occupancy-Presence a ns2:Class,
        ns2:Occupancy-Presence,
        sh:NodeShape ;
    rdfs:label "Occupancy Presence"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses indicating whether physical presence is detected or not."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Occupancy .

ns2:TerminalUnit a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Terminal Unit"^^xsd:string ;
    rdfs:comment "An air terminal that modulates the volume of air delivered to a space."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium Air."^^xsd:string ;
            sh:message "s223: A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium Air."^^xsd:string ;
            sh:message "s223: A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:Voltage-12V a ns2:Class,
        ns2:Voltage-12V,
        sh:NodeShape ;
    rdfs:label "12V Voltage"^^xsd:string ;
    ns2:hasValue 12.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "12V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-190V a ns2:Class,
        ns2:Voltage-190V,
        sh:NodeShape ;
    rdfs:label "190V Voltage"^^xsd:string ;
    ns2:hasValue 190.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "190V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-48V a ns2:Class,
        ns2:Voltage-48V,
        sh:NodeShape ;
    rdfs:label "48V Voltage"^^xsd:string ;
    ns2:hasValue 48.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "48V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-5V a ns2:Class,
        ns2:Voltage-5V,
        sh:NodeShape ;
    rdfs:label "5V Voltage"^^xsd:string ;
    ns2:hasValue 5.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "5V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-6V a ns2:Class,
        ns2:Voltage-6V,
        sh:NodeShape ;
    rdfs:label "6V Voltage"^^xsd:string ;
    ns2:hasValue 6.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "6V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

<http://example.com/hvac/AHU_Inlet1> a ns2:InletConnectionPoint ;
    rdfs:label "AHU_Inlet1" ;
    ns2:cnx <http://example.com/hvac/Return_Duct1> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/AHU> .

<http://example.com/hvac/AHU_Inlet2> a ns2:InletConnectionPoint ;
    rdfs:label "AHU_Inlet2" ;
    ns2:cnx <http://example.com/hvac/Return_Duct2> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/AHU> .

<http://example.com/hvac/AHU_Outlet> a ns2:OutletConnectionPoint ;
    rdfs:label "AHU_Outlet" ;
    ns2:cnx <http://example.com/hvac/Supply_Duct> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/AHU> .

<http://example.com/hvac/Heating_Coil1_In> a ns2:InletConnectionPoint ;
    rdfs:label "Heating_Coil1_In" ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/Heating_Coil1> .

<http://example.com/hvac/Heating_Coil2_In> a ns2:InletConnectionPoint ;
    rdfs:label "Heating_Coil2_In" ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/Heating_Coil2> .

<http://example.com/hvac/Room1_Inlet> a ns2:InletConnectionPoint ;
    rdfs:label "Room1_Inlet" ;
    ns2:cnx <http://example.com/hvac/Supply_Duct_Room1> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/Room1HVAC> .

<http://example.com/hvac/Room1_Outlet> a ns2:OutletConnectionPoint ;
    rdfs:label "Room1_Outlet" ;
    ns2:cnx <http://example.com/hvac/Return_Duct1> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/Room1HVAC> .

<http://example.com/hvac/Room2_Inlet> a ns2:InletConnectionPoint ;
    rdfs:label "Room2_Inlet" ;
    ns2:cnx <http://example.com/hvac/Supply_Duct_Room2> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/Room2HVAC> .

<http://example.com/hvac/Room2_Outlet> a ns2:OutletConnectionPoint ;
    rdfs:label "Room2_Outlet" ;
    ns2:cnx <http://example.com/hvac/Return_Duct2> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/Room2HVAC> .

<http://example.com/hvac/VAV1> a ns2:SingleDuctTerminal ;
    rdfs:label "VAV1" ;
    ns2:cnx <http://example.com/hvac/VAV1_Inlet>,
        <http://example.com/hvac/VAV1_Outlet> ;
    ns2:contains <http://example.com/hvac/Heating_Coil1>,
        <http://example.com/hvac/VAV1_Damper> ;
    ns2:hasConnectionPoint <http://example.com/hvac/VAV1_Inlet>,
        <http://example.com/hvac/VAV1_Outlet> .

<http://example.com/hvac/VAV1_Damper_Out> a ns2:OutletConnectionPoint ;
    rdfs:label "VAV1_Damper_Out" ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/VAV1_Damper> .

<http://example.com/hvac/VAV2> a ns2:SingleDuctTerminal ;
    rdfs:label "VAV2" ;
    ns2:cnx <http://example.com/hvac/VAV2_Inlet>,
        <http://example.com/hvac/VAV2_Outlet> ;
    ns2:contains <http://example.com/hvac/Heating_Coil2>,
        <http://example.com/hvac/VAV2_Damper> ;
    ns2:hasConnectionPoint <http://example.com/hvac/VAV2_Inlet>,
        <http://example.com/hvac/VAV2_Outlet> .

<http://example.com/hvac/VAV2_Damper_Out> a ns2:OutletConnectionPoint ;
    rdfs:label "VAV2_Damper_Out" ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/VAV2_Damper> .

ns2:Binary-OnOff a ns2:Binary-OnOff,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "OnOff enumeration"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of states of either on or off."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Binary .

ns2:Domain-HVAC a ns2:Class,
        ns2:Domain-HVAC,
        sh:NodeShape ;
    rdfs:label "Domain-HVAC"^^xsd:string ;
    rdfs:comment "The domain HVAC represents equipment used to provide space conditioning and ventilation within a building. Example equipment that might fall within an HVAC domain include fans, pumps, air-handling units, and variable air volume boxes. "^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Domain .

ns2:EnumeratedActuatableProperty a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated actuatable property"^^xsd:string ;
    rdfs:comment "An `EnumeratedActuatableProperty` is a property with an enumerated (fixed) set of possible values that can be changed (actuated)."^^xsd:string ;
    rdfs:subClassOf ns2:ActuatableProperty,
        ns2:EnumerableProperty .

ns2:EnumeratedObservableProperty a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated observable property"^^xsd:string ;
    rdfs:comment "An `EnumeratedObservableProperty` is a property with an enumerated (fixed) set of possible values that cannot be changed (can only be observed)."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerableProperty,
        ns2:ObservableProperty .

ns2:EnumerationKind-Substance a ns2:Class,
        ns2:EnumerationKind-Substance,
        sh:NodeShape ;
    rdfs:label "Substance"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of the substances that are consumed, produced, transported, sensed, controlled or otherwise interacted with (e.g. water, air, etc.)."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind ;
    sh:property [ rdfs:comment "A substance may only have atomic constituents, it may not have a constituent that also composed ofs."^^xsd:string ;
            sh:path ns2:composedOf ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a substance has a constituent, that constituent may not itself have constituents."^^xsd:string ;
                    sh:message "s223: This substance {$this} has a constituent {?constituent} that itself composed ofs {?nextConstituent}. Create new substance with only atomic constituents."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?constituent ?nextConstituent
WHERE {
$this s223:composedOf ?constituent .
?constituent s223:ofConstituent/s223:composedOf ?nextConstituent .
}
"""^^xsd:string ] ],
        [ rdfs:comment """If the relation `composedOf` is present, it must associate an `EnumerationKind-Substance` with one or more Properties that 
identify and characterize its constituents. The `Property` identifies the constituent using the relation `ofConstituent`. If appropriate, a 
`QuantifiableProperty` may be used to also specify the amount of the constituent using the relations qudt:hasQuantityKind, qudt:hasUnit, and s223:hasValue.  
For example, see {s223:GlycolSolution-15Percent}."""^^xsd:string ;
            sh:class ns2:Property ;
            sh:path ns2:composedOf ] .

ns2:Fan a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Fan"^^xsd:string ;
    rdfs:comment "A machine used to create flow within a gas such as air. "^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Fan` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `Fan` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `Fan` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `Fan` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:Fluid-Refrigerant a ns2:Class,
        ns2:Fluid-Refrigerant,
        sh:NodeShape ;
    rdfs:label "Fluid-Refrigerant"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of commonly used refrigerants."^^xsd:string ;
    rdfs:subClassOf ns2:Mix-Fluid .

ns2:LineLineVoltage-10000V a ns2:Class,
        ns2:LineLineVoltage-10000V,
        sh:NodeShape ;
    rdfs:label "10000V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-10000V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "10000V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-190V a ns2:Class,
        ns2:LineLineVoltage-190V,
        sh:NodeShape ;
    rdfs:label "190V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-190V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "190V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-208V a ns2:Class,
        ns2:LineLineVoltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-208V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "208V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-220V a ns2:Class,
        ns2:LineLineVoltage-220V,
        sh:NodeShape ;
    rdfs:label "220V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-220V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "220V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-3000V a ns2:Class,
        ns2:LineLineVoltage-3000V,
        sh:NodeShape ;
    rdfs:label "3000V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-3000V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3000V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-3300V a ns2:Class,
        ns2:LineLineVoltage-3300V,
        sh:NodeShape ;
    rdfs:label "3300V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-3300V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3300V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-380V a ns2:Class,
        ns2:LineLineVoltage-380V,
        sh:NodeShape ;
    rdfs:label "380V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-380V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "380V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-400V a ns2:Class,
        ns2:LineLineVoltage-400V,
        sh:NodeShape ;
    rdfs:label "400V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-400V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "400V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-415V a ns2:Class,
        ns2:LineLineVoltage-415V,
        sh:NodeShape ;
    rdfs:label "415V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-415V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "415V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-4160V a ns2:Class,
        ns2:LineLineVoltage-4160V,
        sh:NodeShape ;
    rdfs:label "4160V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-4160V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "4160V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-480V a ns2:Class,
        ns2:LineLineVoltage-480V,
        sh:NodeShape ;
    rdfs:label "480V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-480V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "480V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-6000V a ns2:Class,
        ns2:LineLineVoltage-6000V,
        sh:NodeShape ;
    rdfs:label "6000V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-6000V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "6000V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-600V a ns2:Class,
        ns2:LineLineVoltage-600V,
        sh:NodeShape ;
    rdfs:label "600V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-600V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "600V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:LineLineVoltage-6600V a ns2:Class,
        ns2:LineLineVoltage-6600V,
        sh:NodeShape ;
    rdfs:label "6600V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-6600V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "6600V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:Numerical-DCVoltage a ns2:Class,
        ns2:Numerical-DCVoltage,
        sh:NodeShape ;
    rdfs:label "Numerical-DCVoltage"^^xsd:string ;
    ns2:hasVoltage ns2:Numerical-Voltage ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "This class has enumerated instances of common positive and negative voltages, plus zero volts."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A DC-Voltage must have a voltage"^^xsd:string ;
            sh:class ns2:Numerical-Voltage ;
            sh:minCount 1 ;
            sh:path ns2:hasVoltage ] .

ns2:Numerical-Frequency a ns2:Class,
        ns2:Numerical-Frequency,
        sh:NodeShape ;
    rdfs:label "Dimensioned Frequency"^^xsd:string ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Frequency> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/HZ> ;
    rdfs:comment "This class has enumerated instances of common electrical frequencies."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A `Numerical-Frequency` must have a unit of `Hertz`"^^xsd:string ;
            sh:hasValue <http://qudt.org/vocab/unit/HZ> ;
            sh:path ns1:hasUnit ],
        [ rdfs:comment "A `Numerical-Frequency` must have a `QuantityKind` of `Frequency`"^^xsd:string ;
            sh:hasValue <http://qudt.org/vocab/quantitykind/Frequency> ;
            sh:path ns1:hasQuantityKind ] .

ns2:Numerical-NumberOfElectricalPhases a ns2:Class,
        ns2:Numerical-NumberOfElectricalPhases,
        sh:NodeShape ;
    rdfs:label "Dimensionless Number of Electrical Phases"^^xsd:string ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Dimensionless> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/NUM> ;
    rdfs:comment "This class has enumerated instances of number of electrical phases. The s223:hasNumberOfElectricalPhases relation points to one of the values of this enumeration."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Numerical .

ns2:PhysicalSpace a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Physical Space"^^xsd:string ;
    rdfs:comment "A `PhysicalSpace` is an architectural concept representing a room, a part of a room, a collection of rooms, or any other physical region in a building. PhysicalSpaces may be grouped to define larger PhysicalSpaces using the relation `contains` (see {s223:contains})."^^xsd:string ;
    rdfs:subClassOf ns2:Concept ;
    sh:property [ rdfs:comment "If the relation `encloses` is present it must associate the `PhysicalSpace` with a `DomainSpace`."^^xsd:string ;
            sh:class ns2:DomainSpace ;
            sh:message "s223: If the relation `encloses` is present it must associate the `PhysicalSpace` with a `DomainSpace`."^^xsd:string ;
            sh:path ns2:encloses ],
        [ rdfs:comment "If the relation `contains` is present it must associate the `PhysicalSpace` with a `PhysicalSpace`."^^xsd:string ;
            sh:class ns2:PhysicalSpace ;
            sh:message "s223: If the relation `contains` is present it must associate the `PhysicalSpace` with a `PhysicalSpace`."^^xsd:string ;
            sh:path ns2:contains ] .

ns2:QuantifiableActuatableProperty a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Actuatable Property"^^xsd:string ;
    rdfs:comment "This class is for quantifiable properties of which numerical values are specified to be modifiable by a user or a machine outside of the model, like a setpoint."^^xsd:string ;
    rdfs:subClassOf ns2:ActuatableProperty,
        ns2:QuantifiableProperty .

ns2:QuantifiableObservableProperty a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Observable Property"^^xsd:string ;
    rdfs:comment "This class is for quantifiable properties of which numerical values are observed, like a temperature reading or a voltage measure."^^xsd:string ;
    rdfs:subClassOf ns2:ObservableProperty,
        ns2:QuantifiableProperty ;
    sh:property [ rdfs:comment "A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`."^^xsd:string ;
            sh:class ns2:QuantifiableProperty ;
            sh:message "s223: A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`."^^xsd:string ;
            sh:path ns2:hasSetpoint ] .

ns2:Substance-Particulate a ns2:Class,
        ns2:Substance-Particulate,
        sh:NodeShape ;
    rdfs:label "Particulate"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of particulates in various size ranges."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Substance .

ns2:Voltage-24V a ns2:Class,
        ns2:Voltage-24V,
        sh:NodeShape ;
    rdfs:label "24V Voltage"^^xsd:string ;
    ns2:hasValue 24.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "24V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:Voltage-380V a ns2:Class,
        ns2:Voltage-380V,
        sh:NodeShape ;
    rdfs:label "380V Voltage"^^xsd:string ;
    ns2:hasValue 380.0 ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "380V Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-Voltage .

ns2:hasObservationLocation a rdf:Property ;
    rdfs:label "has observation location"^^xsd:string ;
    rdfs:comment "The relation `hasObservationLocation` is used to associate a sensor to the topological location where it is observing the property (see {s223:observes}). The observation location shall be a `Connectable` (see {s223:Connectable}), `Connection` (see {s223:Connection}), or `ConnectionPoint` (see {s223:ConnectionPoint})."^^xsd:string .

ns2:hasReferenceLocation a rdf:Property ;
    rdfs:label "has reference location"^^xsd:string ;
    rdfs:comment "The relation `hasReferenceLocation` is used to associate a differential sensor to the topological location of the baseline (reference) property (see {s223:observes})."^^xsd:string .

ns2:hasVoltage a rdf:Property ;
    rdfs:label "hasVoltage"^^xsd:string ;
    rdfs:comment "The relation `hasVoltage` is used to identify the voltage of an electricity enumeration kind. "^^xsd:string .

<http://example.com/hvac/Room1HVAC> a ns2:DomainSpace ;
    rdfs:label "Room1HVAC" ;
    ns2:cnx <http://example.com/hvac/Room1_Inlet>,
        <http://example.com/hvac/Room1_Outlet> ;
    ns2:hasConnectionPoint <http://example.com/hvac/Room1_Inlet>,
        <http://example.com/hvac/Room1_Outlet> ;
    ns2:hasDomain ns2:Domain-HVAC .

<http://example.com/hvac/Room2HVAC> a ns2:DomainSpace ;
    rdfs:label "Room2HVAC" ;
    ns2:cnx <http://example.com/hvac/Room2_Inlet>,
        <http://example.com/hvac/Room2_Outlet> ;
    ns2:hasConnectionPoint <http://example.com/hvac/Room2_Inlet>,
        <http://example.com/hvac/Room2_Outlet> ;
    ns2:hasDomain ns2:Domain-HVAC .

<http://example.com/hvac/Supply_Duct> a ns2:Duct ;
    rdfs:label "Supply_Duct" ;
    ns2:cnx <http://example.com/hvac/AHU_Outlet>,
        <http://example.com/hvac/VAV1_Inlet>,
        <http://example.com/hvac/VAV2_Inlet> ;
    ns2:connectsAt <http://example.com/hvac/AHU_Outlet>,
        <http://example.com/hvac/VAV1_Inlet>,
        <http://example.com/hvac/VAV2_Inlet> ;
    ns2:connectsFrom <http://example.com/hvac/AHU> ;
    ns2:connectsTo <http://example.com/hvac/VAV1>,
        <http://example.com/hvac/VAV2> ;
    ns2:hasMedium ns2:Fluid-Air .

<http://example.com/hvac/VAV1_Inlet> a ns2:InletConnectionPoint ;
    rdfs:label "VAV1_Inlet" ;
    ns2:cnx <http://example.com/hvac/Supply_Duct> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/VAV1> .

<http://example.com/hvac/VAV1_Outlet> a ns2:OutletConnectionPoint ;
    rdfs:label "VAV1_Outlet" ;
    ns2:cnx <http://example.com/hvac/Supply_Duct> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/VAV1> .

<http://example.com/hvac/VAV2_Inlet> a ns2:InletConnectionPoint ;
    rdfs:label "VAV2_Inlet" ;
    ns2:cnx <http://example.com/hvac/Supply_Duct> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/VAV2> .

<http://example.com/hvac/VAV2_Outlet> a ns2:OutletConnectionPoint ;
    rdfs:label "VAV2_Outlet" ;
    ns2:cnx <http://example.com/hvac/Supply_Duct> ;
    ns2:hasMedium ns2:Fluid-Air ;
    ns2:isConnectionPointOf <http://example.com/hvac/VAV2> .

ns2:DayOfWeek-Weekday a ns2:Class,
        ns2:DayOfWeek-Weekday,
        sh:NodeShape ;
    rdfs:label "Day of week-Weekday"^^xsd:string,
        "Weekday"^^xsd:string ;
    rdfs:comment "This class defines the `EnumerationKind` values of Monday, Tuesday, Wednesday, Thursday, and Friday"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-DayOfWeek .

ns2:Electricity-Signal a ns2:Class,
        ns2:Electricity-Signal,
        sh:NodeShape ;
    rdfs:label "Electricity Signal"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of common communication protocols."^^xsd:string ;
    rdfs:subClassOf ns2:Constituent-Electricity .

ns2:EnumerationKind-Occupancy a ns2:Class,
        ns2:EnumerationKind-Occupancy,
        sh:NodeShape ;
    rdfs:label "Occupancy status"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of occupancy status, i.e. the state of being used or occupied. Some Occupancy enumerations have subclasses for more specific use."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind .

ns2:EnumerationKind-ThermodynamicPhase a ns2:Class,
        ns2:EnumerationKind-ThermodynamicPhase,
        sh:NodeShape ;
    rdfs:label "EnumerationKind ThermodynamicPhase"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of thermodynamic phase, i.e. states of matter."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind .

ns2:connectedThrough a rdf:Property ;
    rdfs:label "connected through"^^xsd:string ;
    rdfs:comment "The relation `connectedThrough` is used to associate a `Connectable` thing with a `Connection` without regard to the direction of flow. It is used to discover what connection links two connectable things."^^xsd:string .

ns2:hasBoundaryConnectionPoint a rdf:Property ;
    rdfs:label "has Boundary Connection Point"^^xsd:string ;
    rdfs:comment "The `hasBoundaryConnectionPoint` relation means the `ConnectionPoint` represents the boundary of a `System` (see {s223:System}) defined by the modeler, such as a model fragment provided by the vendor of a collection of equipment intended for integration with another model. The presence of this relation is used to indicate that such a \"dangling connection point\" should not generate a validation error in a non-integrated context but should generate an error in a integrated context."^^xsd:string .

ns2:hasOptionalConnectionPoint a rdf:Property ;
    rdfs:label "has Optional Connection Point"^^xsd:string ;
    rdfs:comment "The `hasOptionalConnectionPoint` relation means the `ConnectionPoint` represents the boundary of a `System` (see {s223:System}) defined by the modeler, such as a model fragment provided by the vendor of a collection of equipment intended for integration with another model. The presence of this relation is used to indicate that such a \"dangling connection point\" should not generate a validation error in an integrated or non-integrated context."^^xsd:string .

ns2:hasValue a rdf:Property ;
    rdfs:label "hasValue"^^xsd:string ;
    rdfs:comment "`hasValue` is used to contain a fixed value that is part of a 223 model, rather than a computed, measured, or externally derived variable."^^xsd:string .

ns2:ofConstituent a rdf:Property ;
    rdfs:label "of constituent"^^xsd:string ;
    rdfs:comment "The relation `ofConstituent` is used to associate a `Property` that characterizes a medium mix with one of the constituents of that mix. (ex. `Fluid-Water` `composedOf` property `ofConstituent` `Constituent-H2O`."^^xsd:string .

ns2:pairedConnectionPoint a ns2:SymmetricProperty ;
    rdfs:label "paired connection point"^^xsd:string ;
    rdfs:comment "The `pairedConnectionPoint` relation is a symmetric property used to associate two connection points where an `InletConnectionPoint` shares the same medium with an `OutletConnectionPoint`."^^xsd:string .

<http://example.com/hvac/AHU> a ns2:AirHandlingUnit ;
    rdfs:label "AHU" ;
    ns2:cnx <http://example.com/hvac/AHU_Inlet1>,
        <http://example.com/hvac/AHU_Inlet2>,
        <http://example.com/hvac/AHU_Outlet> ;
    ns2:hasConnectionPoint <http://example.com/hvac/AHU_Inlet1>,
        <http://example.com/hvac/AHU_Inlet2>,
        <http://example.com/hvac/AHU_Outlet> .

ns2:Damper a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Damper"^^xsd:string ;
    rdfs:comment "An element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "A `Damper` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `Damper` shall have at least one outlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ],
        [ rdfs:comment "A `Damper` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:message "s223: A `Damper` shall have at least one inlet using the medium Air."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class ns2:Fluid-Air ;
                                    sh:path ns2:hasMedium ] ] ] ] .

ns2:Duct a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Duct"^^xsd:string ;
    rdfs:comment "A `Duct` is a subclass of `Connection` that is used to transport air such as supply, return, and exhaust in HVAC (Heating, Ventilation, and Air Conditioning) systems."^^xsd:string ;
    rdfs:subClassOf ns2:Connection .

ns2:EnumerationKind-Numerical a ns2:Class,
        ns2:EnumerationKind-Numerical,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Numerical"^^xsd:string ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Unknown> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/UNKNOWN> ;
    rdfs:comment "Numerical enumeration kinds are used to support the definitions of the Electricity medium. The enumerations instances in these classes have names that are recognizable by humans but are just a string for a computer application. To avoid the need to parse strings, each of these enumeration kinds have properties associated with the enumeration that represent electrical phase, voltage, and frequency. The purpose of these properties is to enable a machine to query them and obtain the same information that a person would associate with the sting"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind ;
    sh:property [ rdfs:comment "An `EnumerationKind-Numerical` must be associated with at least one Unit using the relation `hasUnit`."^^xsd:string ;
            sh:class ns1:Unit ;
            sh:minCount 1 ;
            sh:path ns1:hasUnit ;
            sh:severity sh:Info ],
        [ rdfs:comment "An `EnumerationKind-Numerical` must be associated with at least one QuantityKind using the relation `hasQuantityKind`."^^xsd:string ;
            sh:class ns1:QuantityKind ;
            sh:minCount 1 ;
            sh:path ns1:hasQuantityKind ],
        [ rdfs:comment "An `EnumerationKind-Numerical` can be associated with a decimal value using the relation `hasValue`."^^xsd:string ;
            sh:datatype xsd:decimal ;
            sh:path ns2:hasValue ] .

ns2:LineNeutralVoltage-120V a ns2:Class,
        ns2:LineNeutralVoltage-120V,
        sh:NodeShape ;
    rdfs:label "120V Line-Neutral Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-120V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "120V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineNeutralVoltage .

ns2:Medium-Constituent a ns2:Class,
        ns2:Medium-Constituent,
        sh:NodeShape ;
    rdfs:label "Medium-Constituent"^^xsd:string ;
    rdfs:comment "`Medium-Constituent`"^^xsd:string ;
    rdfs:subClassOf ns2:Substance-Medium .

ns2:Valve a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Valve"^^xsd:string ;
    rdfs:comment "A device to regulate or stop the flow of fluid in a pipe or a duct by throttling."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment .

ns2:isConnectionPointOf a rdf:Property ;
    rdfs:label "is connection point of"^^xsd:string ;
    ns2:inverseOf ns2:hasConnectionPoint ;
    rdfs:comment "The relation `isConnectionPointOf` is part of a pair of relations that bind a `ConnectionPoint` to a `Connectable` thing. It is the inverse of the relation `hasConnectionPoint` (see {s223:hasConnectionPoint})."^^xsd:string .

ns2:EnumerationKind-Binary a ns2:Class,
        ns2:EnumerationKind-Binary,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Binary"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of binary values"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind .

ns2:Role-HeatTransfer a ns2:Class,
        ns2:Role-HeatTransfer,
        sh:NodeShape ;
    rdfs:label "Heat Transfer"^^xsd:string ;
    rdfs:comment "Heat Transfer"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Signal-Ethernet a ns2:Class,
        ns2:Signal-Ethernet,
        sh:NodeShape ;
    rdfs:label "Signal Ethernet"^^xsd:string ;
    rdfs:comment "Signal Ethernet"^^xsd:string ;
    rdfs:subClassOf ns2:Electricity-Signal .

ns2:Substance-Medium a ns2:Class,
        ns2:Substance-Medium,
        sh:NodeShape ;
    rdfs:label "Medium"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of a physical substance or anything that allows for the transfer of energy or information."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Substance .

ns2:composedOf a rdf:Property ;
    rdfs:label "composed of"^^xsd:string ;
    rdfs:comment "The relation `composedOf` is used to indicate what substances constitute a material. Allowable values are instances of `Property` that in turn identify constituents defined in `Medium-Constituent` (see {s223:Medium-Constituent}) via the relation `ofConstituent`."^^xsd:string .

ns2:connectedFrom a rdf:Property ;
    rdfs:label "connected from"^^xsd:string ;
    ns2:inverseOf ns2:connectedTo ;
    rdfs:comment "The relation `connectedFrom` indicates that connectable things are `connected` with a specific flow direction. B is `connectedFrom` A, means a directionality beginning at A and ending at B.  The inverse direction is indicated by `connectedTo` (see {s223:connectedTo})."^^xsd:string ;
    rdfs:domain ns2:Equipment .

ns2:contains a rdf:Property ;
    rdfs:label "contains"^^xsd:string ;
    rdfs:comment "The relation `contains` is used to associate a `PhysicalSpace` with its component PhysicalSpaces or a piece of `Equipment` with its component pieces of `Equipment`."^^xsd:string .

ns2:Connection a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Connection"^^xsd:string ;
    rdfs:comment """A `Connection` is the modeling construct used to represent the thing (e.g., pipe, duct, conductor, or free space) that is used to convey 
some Medium (e.g., water, air, electricity, light, wi-fi) between two connectable things. All connections have two or more connection points bound 
to either `Equipment` (see {s223:Equipment}), `DomainSpace` (see {s223:DomainSpace}), or `Junction` (see {s223:Junction}) See Figure 6-2. If the direction 
of flow is constrained, that constraint is indicated by using one or more `InletConnectionPoint`s (see {s223:InletConnectionPoint}) to represent the 
inflow points and `OutletConnectionPoint`s (see {s223:OutletConnectionPoint}) to represent the outflow points.
  
A `Connection` may contain branches or intersections. These may be modeled using `Junction`s if it is necessary to identify a specific intersection. 
(see {s223:Junction}).

The constraint to maintain compatible mediums among a `Connection` and all of its associated `ConnectionPoint`s gives rise to multiple
validation test cases, where the specified medium might be a pure medium, or a mixture with constituents.

![Graphical Depiction of Connection.](figures/Figure_5-3_Connection.svg)
"""^^xsd:string ;
    rdfs:subClassOf ns2:Concept ;
    sh:property [ rdfs:comment "If the relation `connectsTo` is present it must associate the `Connection` with a `Connectable`."^^xsd:string ;
            sh:class ns2:Connectable ;
            sh:message "s223: If the relation `connectsTo` is present it must associate the `Connection` with a `Connectable`."^^xsd:string ;
            sh:name "ConnectionToDownstreamConnectableShape"^^xsd:string ;
            sh:path ns2:connectsTo ],
        [ rdfs:comment "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `connectsFrom` is present it must associate the `Connection` with a `Connectable`."^^xsd:string ;
            sh:class ns2:Connectable ;
            sh:message "s223: If the relation `connectsFrom` is present it must associate the `Connection` with a `Connectable`."^^xsd:string ;
            sh:name "ConnectionToUpstreamConnectableShape"^^xsd:string ;
            sh:path ns2:connectsFrom ],
        [ rdfs:comment "A `Connection` must be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:class ns2:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `Connection` must be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "Connection medium"^^xsd:string ;
            sh:path ns2:hasMedium ],
        [ rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums."^^xsd:string ;
                    sh:message "s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Connection` must have two or more `connectsAt` relations to connection points"^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:message "s223: A `Connection` must have two or more `connectsAt` relations to connection points"^^xsd:string ;
            sh:minCount 2 ;
            sh:path ns2:connectsAt ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A `Connection` must have two or more `cnx` relations to connection points"^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:message "s223: A `Connection` must have two or more `cnx` relations to connection points"^^xsd:string ;
            sh:path ns2:cnx ],
        [ rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 6: A medium with constituents and a pure medium."^^xsd:string ;
                    sh:message "s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents."^^xsd:string ;
                    sh:message "s223: {?cp1} with medium {?m2} is incompatible with {?cp2} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m2 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m1 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents."^^xsd:string ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`"^^xsd:string ;
            sh:path ns2:cnx ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`"^^xsd:string ;
                    sh:message "s223: {$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a `ConnectionPoint`."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """SELECT $this ?something
WHERE {
$this s223:cnx ?something .
FILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .
}"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasThermodynamicPhase` is present it must associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`."^^xsd:string ;
            sh:class ns2:EnumerationKind-ThermodynamicPhase ;
            sh:maxCount 1 ;
            sh:message "s223: If the relation `hasThermodynamicPhase` is present it must associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`."^^xsd:string ;
            sh:path ns2:hasThermodynamicPhase ],
        [ rdfs:comment "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents."^^xsd:string ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case 1: A `Connection` with a pure medium and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums."^^xsd:string ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasRole` is present it must associate the `Connection` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:class ns2:EnumerationKind-Role ;
            sh:message "s223: If the relation `hasRole` is present it must associate the `Connection` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:path ns2:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer `cnx` relation using `connectsAt`"^^xsd:string ;
            sh:object [ sh:path ns2:connectsAt ] ;
            sh:predicate ns2:cnx ;
            sh:subject sh:this ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectsFrom` relation using `connectsAt`"^^xsd:string ;
            sh:construct """
CONSTRUCT {$this s223:connectsFrom ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
"""^^xsd:string ;
            sh:name "InferredConnectionToUpstreamEquipmentProperty"^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer `cnx` relation using `connectsThrough`"^^xsd:string ;
            sh:object [ sh:path [ sh:inversePath ns2:connectsThrough ] ] ;
            sh:predicate ns2:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the `connectsAt` relation using `cnx`"^^xsd:string ;
            sh:object [ sh:path ns2:cnx ] ;
            sh:predicate ns2:connectsAt ;
            sh:subject sh:this ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectsTo` relation using `connectsAt`"^^xsd:string ;
            sh:construct """
CONSTRUCT {$this s223:connectsTo ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
"""^^xsd:string ;
            sh:name "InferredConnectionToDownstreamEquipmentProperty"^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ] .

ns2:EM-Light a ns2:Class,
        ns2:EM-Light,
        sh:NodeShape ;
    rdfs:label "EM-Light"^^xsd:string ;
    rdfs:comment "The `EM-Light` class has enumerated subclasses of what are considered visible or near-visible light."^^xsd:string ;
    rdfs:subClassOf ns2:Constituent-EM .

ns2:EnumerationKind-ElectricalVoltagePhases a ns2:Class,
        ns2:EnumerationKind-ElectricalVoltagePhases,
        sh:NodeShape ;
    rdfs:label "Aspect-Electrical Voltage Phases"^^xsd:string ;
    rdfs:comment "This class enumerates the relevant electrical phases for a voltage difference for AC electricity inside a `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind .

ns2:Binary-Position a ns2:Binary-Position,
        ns2:Class,
        sh:NodeShape ;
    rdfs:label "Position"^^xsd:string ;
    rdfs:comment "This class has enumerated subclasses of position such as closed or open."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Binary .

ns2:DCVoltage-DCNegativeVoltage a ns2:Class,
        ns2:DCVoltage-DCNegativeVoltage,
        sh:NodeShape ;
    rdfs:label "DC Negative Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Numerical-Voltage ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "This class has enumerated instances of common negative voltages."^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-DCVoltage .

ns2:DCVoltage-DCPositiveVoltage a ns2:Class,
        ns2:DCVoltage-DCPositiveVoltage,
        sh:NodeShape ;
    rdfs:label "DC Positive Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Numerical-Voltage ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "This class has enumerated instances of common positive voltages."^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-DCVoltage .

ns2:EnumerationKind-ElectricalPhaseIdentifier a ns2:Class,
        ns2:EnumerationKind-ElectricalPhaseIdentifier,
        sh:NodeShape ;
    rdfs:label "Aspect-Electrical phase identifier"^^xsd:string ;
    rdfs:comment "The value of the associated `Property` identifies the electrical phase of the `Connection`."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind .

ns2:LineLineVoltage-240V a ns2:Class,
        ns2:LineLineVoltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Line-Line Voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-240V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "240V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-LineLineVoltage .

ns2:hasAspect a rdf:Property ;
    rdfs:label "has aspect"^^xsd:string ;
    rdfs:comment "`hasAspect` is used to establish the context of a `Property`. The value must be an instance of `EnumerationKind`. For example, if a `Property` has a Temperature value of 45.3, the `hasAspect` relation is used to state what that represents, such as a Temperature limit during working hours, etc. A `Property` can have any number of `hasAspect` relations, as needed to establish the context."^^xsd:string .

ns2:hasEnumerationKind a rdf:Property ;
    rdfs:label "has enumeration kind"^^xsd:string ;
    rdfs:comment "The relation `hasEnumerationKind` is used to associate an `EnumerableProperty` with a class of enumeration values. This is used to, for example, identify what kind of substance is transported along a `Connection` or which day of the week a setpoint is active."^^xsd:string .

ns2:mapsTo a rdf:Property ;
    rdfs:label "mapsTo"^^xsd:string ;
    rdfs:comment "The relation `mapsTo` is used to associate a `ConnectionPoint` of a `Connectable` to a corresponding `ConnectionPoint` of the one containing it (see {pub:equipment-containment}). The associated connection points must have the same direction (see {s223:EnumerationKind-Direction}) and compatiable medium (see {s223:Substance-Medium})."^^xsd:string .

ns2:connected a ns2:SymmetricProperty,
        rdf:Property ;
    rdfs:label "connected"^^xsd:string ;
    rdfs:comment "The relation `connected` indicates that two connectable things are `connected` without regard to any directionality of a process flow.  "^^xsd:string .

ns2:connectedTo a rdf:Property ;
    rdfs:label "connected to"^^xsd:string ;
    ns2:inverseOf ns2:connectedFrom ;
    rdfs:comment "The relation `connectedTo` indicates that connectable things are `connected` with a specific flow direction. A is `connectedTo` B, means a directionality beginning at A and ending at B.  The inverse direction is indicated by `connectedFrom` (see {s223:connectedFrom})."^^xsd:string ;
    rdfs:domain ns2:Equipment .

ns2:hasDomainSpace a rdf:Property ;
    rdfs:label "has domain space"^^xsd:string ;
    rdfs:comment "The relation `hasDomainSpace` is used to associate a `Zone` with its component DomainSpaces."^^xsd:string .

ns2:hasZone a rdf:Property ;
    rdfs:label "has zone"^^xsd:string ;
    rdfs:comment "The relation `hasZone` is used to associate a `ZoneGroup` with its component Zones."^^xsd:string .

ns1:hasUnit rdfs:comment "A reference to the unit of measure of a `QuantifiableProperty` of interest."^^xsd:string .

ns2:Connectable a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Connectable"^^xsd:string ;
    ns2:abstract true ;
    rdfs:comment "`Connectable` is an abstract class representing a thing such as, `Equipment` (see {s223:Equipment}), `DomainSpace` (see {s223:DomainSpace}), or `Junction` (see {s223:Junction}) that can be `connected` via connection points and connections."^^xsd:string ;
    rdfs:subClassOf ns2:Concept ;
    sh:property [ rdfs:comment "If the relation `connectedThrough` is present it must associate the `Connectable` with a `Connection`."^^xsd:string ;
            sh:class ns2:Connection ;
            sh:message "s223: If the relation `connectedThrough` is present it must associate the `Connectable` with a `Connection`."^^xsd:string ;
            sh:name "EquipmentToConnectionShape"^^xsd:string ;
            sh:path ns2:connectedThrough ],
        [ rdfs:comment "If the relation `hasConnectionPoint` is present it must associate the `Connectable` with a `ConnectionPoint`."^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:message "s223: If the relation `hasConnectionPoint` is present it must associate the `Connectable` with a `ConnectionPoint`."^^xsd:string ;
            sh:name "EquipmentToConnectionPointShape"^^xsd:string ;
            sh:path ns2:hasConnectionPoint ],
        [ rdfs:comment "If the relation `connected` is present it must associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:class ns2:Connectable ;
            sh:message "s223: If the relation `connected` is present it must associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:name "SymmetricConnectableToConnectableShape"^^xsd:string ;
            sh:path ns2:connected ],
        [ rdfs:comment "If the relation `connectedTo` is present it must associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:class ns2:Connectable ;
            sh:message "s223: If the relation `connectedTo` is present it must associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:name "ConnectableToConnectableShape"^^xsd:string ;
            sh:path ns2:connectedTo ],
        [ rdfs:comment "If a `Connectable` has s223:connected or s223:connectedTo (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)."^^xsd:string ;
            sh:path ns2:cnx ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `Connectable` has s223:connected or s223:connectedTo (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)."^^xsd:string ;
                    sh:message "s223: {$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?otherC
WHERE {
$this s223:connected ?otherC .
FILTER NOT EXISTS {$this s223:cnx+ ?otherC}
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `connectedFrom` is present it must associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:class ns2:Connectable ;
            sh:message "s223: If the relation `connectedFrom` is present it must associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:path ns2:connectedFrom ],
        [ rdfs:comment "If the relation `cnx` is present it must associate the `Connectable` with a `ConnectionPoint`."^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:message "s223: If the relation `cnx` is present it must associate the `Connectable` with a `ConnectionPoint`."^^xsd:string ;
            sh:path ns2:cnx ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer the `cnx` relationship using `hasConnectionPoint`."^^xsd:string ;
            sh:name "InferredEquipmentToConnectionPointCnxProperty"^^xsd:string ;
            sh:object [ sh:path ns2:hasConnectionPoint ] ;
            sh:predicate ns2:cnx ;
            sh:subject sh:this ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connected` relation for BiDirectional connections"^^xsd:string ;
            sh:construct """
CONSTRUCT {$this s223:connected ?d2 .}
WHERE {
$this s223:connectedThrough/^s223:connectedThrough ?d2 .
FILTER ($this != ?d2) .
FILTER NOT EXISTS {$this s223:contains* ?d2} .
FILTER NOT EXISTS {?d2 s223:contains* $this} .
}
"""^^xsd:string ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty"^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the `connected` relation using `connectedFrom`"^^xsd:string ;
            sh:name "InferredEquipmentToEquipmentPropertyfromconnectedFrom"^^xsd:string ;
            sh:object [ sh:path ns2:connectedFrom ] ;
            sh:predicate ns2:connected ;
            sh:subject sh:this ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectedFrom` relations using `connectsThrough` and `connectsFrom`."^^xsd:string ;
            sh:construct """
CONSTRUCT {$this s223:connectedFrom ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:connectsThrough/s223:connectsFrom ?equipment .
}
"""^^xsd:string ;
            sh:name "InferredEquipmentToUpstreamEquipmentProperty"^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectedTo` relation using `connectsThrough` and `connectsTo`."^^xsd:string ;
            sh:construct """
CONSTRUCT {$this s223:connectedTo ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:connectsThrough/s223:connectsTo ?equipment .
}
"""^^xsd:string ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty"^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the `connected` relation using `connectedTo`"^^xsd:string ;
            sh:name "InferredEquipmentToEquipmentPropertyfromconnectedTo"^^xsd:string ;
            sh:object [ sh:path ns2:connectedTo ] ;
            sh:predicate ns2:connected ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the `connectedThrough` relation using `hasConnectionPoint` and `connectsThrough`"^^xsd:string ;
            sh:name "InferredEquipmentToConnectionProperty"^^xsd:string ;
            sh:object [ sh:path ( ns2:hasConnectionPoint ns2:connectsThrough ) ] ;
            sh:predicate ns2:connectedThrough ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the `cnx` relation using `isConnectionPointOf`."^^xsd:string ;
            sh:name "InferredEquipmentToConnectionPointCnxPropertyFromInverse"^^xsd:string ;
            sh:object [ sh:path [ sh:inversePath ns2:isConnectionPointOf ] ] ;
            sh:predicate ns2:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the `hasConnectionPoint` relation using `cnx`"^^xsd:string ;
            sh:name "InferredEquipmentToConnectionPointProperty"^^xsd:string ;
            sh:object [ sh:path ns2:cnx ] ;
            sh:predicate ns2:hasConnectionPoint ;
            sh:subject sh:this ] .

ns2:Sensor a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Sensor"^^xsd:string ;
    rdfs:comment "A `Sensor` observes an `ObservableProperty` (see {s223:ObservableProperty}) which may be quantifiable (see {s223:QuantifiableObservableProperty}), such as a temperature, flowrate, or concentration, or enumerable (see {s223:EnumeratedObservableProperty}), such as an alarm state or occupancy state."^^xsd:string ;
    rdfs:subClassOf ns2:Equipment ;
    sh:property [ rdfs:comment "If a `Sensor` measures a differential property, it must be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
            sh:maxCount 1 ;
            sh:message "s223: If a `Sensor` measures a differential property, it must be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
            sh:path ns2:hasReferenceLocation ],
        [ rdfs:comment "s223: If the `hasReferenceLocation` relation exists, the observed `Property` must have isDeltaQuantity true."^^xsd:string ;
            sh:path ns2:observes ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "s223: If the `hasReferenceLocation` relation exists, the observed `Property` must have isDeltaQuantity true."^^xsd:string ;
                    sh:message "s223: `Sensor` {$this} has a reference location, but its `Property` lacks isDeltaQuantity true."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
          SELECT $this
          WHERE {
$this s223:hasReferenceLocation ?y .
$this s223:observes ?x .
?x a/rdfs:subClassOf* s223:QuantifiableProperty .
FILTER NOT EXISTS {$this s223:observes/qudt:isDeltaQuantity true}
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Sensor` must be associated with exactly one location using the relation `hasObservationLocation`."^^xsd:string ;
            sh:maxCount 1 ;
            sh:message "s223: A `Sensor` must be associated with exactly one location using the relation `hasObservationLocation`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:hasObservationLocation ],
        [ rdfs:comment "A `Sensor` must be associated with exactly one `ObservableProperty` using the relation `observes`."^^xsd:string ;
            sh:class ns2:ObservableProperty ;
            sh:maxCount 1 ;
            sh:message "s223: A `Sensor` must be associated with exactly one `ObservableProperty` using the relation `observes`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path ns2:observes ],
        [ rdfs:comment "s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` must have a `hasReferenceLocation` relation."^^xsd:string ;
            sh:path ns2:observes ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` must have a `hasReferenceLocation` relation."^^xsd:string ;
                    sh:message "s223: `Sensor` {$this} has `Property` {?x} with isDeltaQuantity true, but the `Sensor` lacks a reference location."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
          SELECT $this ?x
          WHERE {
$this s223:observes/qudt:isDeltaQuantity true .
$this s223:observes ?x .
?x a/rdfs:subClassOf* s223:QuantifiableProperty .
FILTER NOT EXISTS {$this s223:hasReferenceLocation ?y}
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasMeasurementResolution` is present it must associate a `Sensor` with a `QuantifiableProperty`."^^xsd:string ;
            sh:class ns2:QuantifiableProperty ;
            sh:message "s223: If the relation `hasMeasurementResolution` is present it must associate a `Sensor` with a `QuantifiableProperty`."^^xsd:string ;
            sh:path ns2:hasMeasurementResolution ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasObservationLocation` relation for a `Sensor` from the `Property` that it is observing, only if that property is associated with a single entity."^^xsd:string ;
            sh:construct """
CONSTRUCT {$this s223:hasObservationLocation ?something .}
WHERE {
{
SELECT ?prop (COUNT (DISTINCT ?measurementLocation) AS ?count) $this
WHERE {
FILTER (NOT EXISTS {$this s223:hasObservationLocation ?anything}) .
$this s223:observes ?prop .
?measurementLocation s223:hasProperty ?prop .
}
GROUP BY ?prop $this
}
FILTER (?count = 1) .
?something s223:hasProperty ?prop .
{?something a/rdfs:subClassOf* s223:Connectable}
UNION
{?something a/rdfs:subClassOf* s223:Connection}
UNION
{?something a/rdfs:subClassOf* s223:ConnectionPoint}
}
"""^^xsd:string ;
            sh:name "InferredMeasurementLocation"^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ] .

ns2:DCVoltage-DCZeroVoltage a ns2:Class,
        ns2:DCVoltage-DCZeroVoltage,
        sh:NodeShape ;
    rdfs:label "DCVoltage-DCZero voltage"^^xsd:string ;
    ns2:hasVoltage ns2:Voltage-0V ;
    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCVoltage-DCZero voltage"^^xsd:string ;
    rdfs:subClassOf ns2:Numerical-DCVoltage .

ns2:Role-Heating a ns2:Class,
        ns2:Role-Heating,
        sh:NodeShape ;
    rdfs:label "Role-Heating"^^xsd:string ;
    rdfs:comment "`Role-Heating`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:Concept a ns2:Class,
        sh:NodeShape ;
    rdfs:label "Concept"^^xsd:string ;
    ns2:abstract true ;
    rdfs:comment "All classes defined in the 223 standard are subclasses of `s223:Concept`."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ rdfs:comment "If the relation `hasProperty` is present, it must associate the concept with a `Property`."^^xsd:string ;
            sh:class ns2:Property ;
            sh:message "s223: If the relation `hasProperty` is present, it must associate the concept with a `Property`."^^xsd:string ;
            sh:path ns2:hasProperty ],
        [ rdfs:comment "Incompatible Medium. Case2: An entity with a pure medium and an associated property with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A pure medium and an associated property with constituents."^^xsd:string ;
                    sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with property {?prop} that has `ofMedium` of {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Concept` must be associated with at least one label using the relation label."^^xsd:string ;
            sh:message "s223: A `Concept` must be associated with at least one label using the relation label."^^xsd:string ;
            sh:minCount 1 ;
            sh:path rdfs:label ;
            sh:severity sh:Warning ],
        [ rdfs:comment "Incompatible Medium. Case1: An entity with a pure medium and an associated property with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums."^^xsd:string ;
                    sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with property {?prop} that has `ofMedium` of {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case4: An entity with constituents and an associated property with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 4: A medium with constituents and an associated property with constituents."^^xsd:string ;
                    sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with property {?prop} that has `ofMedium` of {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case3: An entity with constituents and an associated property with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: A medium with constituents and an associated property with a pure medium."^^xsd:string ;
                    sh:message "s223: {$this} `hasMedium` of {?m2}, but is associated with property {?prop} that has `ofMedium` of {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m2 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "Ensure that any instance that is declared to be an instance of an abstract class must also be declared an instance of at least one subClass of that abstract class."^^xsd:string ;
            sh:path ns2:abstract ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that any instance that is declared to be an instance of an abstract class must also be declared an instance of at least one subClass of that abstract class"^^xsd:string ;
                    sh:message "s223: {$this} cannot be declared an instance of only abstract class {?class}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT DISTINCT $this ?class
WHERE {
?class s223:abstract true .
$this a ?class .
OPTIONAL {
?otherClass rdfs:subClassOf+ ?class .
$this a ?otherClass .
FILTER (?class != ?otherClass) .
}
FILTER (!bound (?otherClass)) .
}
"""^^xsd:string ] ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Add an rdfs:label if it is missing."^^xsd:string ;
            sh:construct """
CONSTRUCT {$this rdfs:label ?newLabel .}
WHERE {
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
BIND(REPLACE(STR($this), "^.*/([^/]*)$", "$1") AS ?localNameWithoutHash)
BIND(REPLACE(?localNameWithoutHash, "^.*#(.*)$", "$1") AS ?localName)
BIND(REPLACE(?localName, "-", " ", "i") AS ?newLabel)
}
"""^^xsd:string ;
            sh:name "AddLabelFromLocalName"^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ] .

ns2:EnumerationKind a ns2:Class,
        ns2:EnumerationKind,
        sh:NodeShape ;
    rdfs:label "Enumeration kind"^^xsd:string ;
    rdfs:comment """This is the encapsulating class for all EnumerationKinds. 
  EnumerationKinds define the (closed) set of permissible values for a given purpose. 
  For example, the DayOfWeek `EnumerationKind` enumerates the days of the week and allows no other values.

EnumerationKinds are arranged in a class hierarchy tree, with the root class named `EnumerationKind`. Each subclass is named 
starting with its immediate superclass, followed by a hyphen and a name that is unique among the sibling classes. 
Each class is also an instance of itself. This unusual modeling pattern was used to achieve:

- The ability to set an EnumerationKind value that is more general, or not yet fully specified 
at the time of modeling, such as s223:Electricity-AC without having to state exactly what voltage or frequency it is.

- The ability to use the sh:class SHACL predicate at any level in the EnumerationKind hierarchy 
to constrain a value in the s223 specification, even if it is a more general one such as s223:Electricity-AC in the above example.

Certain validation constraints exist in the standard that evaluate compatibility of EnumerationKinds. 
Two values are deemed compatible if they are the same, if one is a direct ancestor (or descendant) of the other, 
or if they are mixtures sharing at least one constituent."""^^xsd:string ;
    rdfs:subClassOf ns2:Concept .

ns2:EnumerationKind-Domain a ns2:Class,
        ns2:EnumerationKind-Domain,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Domain"^^xsd:string ;
    rdfs:comment "A Domain represents a categorization of building services or specialization used to characterize equipment or spaces in a building. Example domains include HVAC, Lighting, and Plumbing."^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind .

ns2:Role-Cooling a ns2:Class,
        ns2:Role-Cooling,
        sh:NodeShape ;
    rdfs:label "Role-Cooling"^^xsd:string ;
    rdfs:comment "`Role-Cooling`"^^xsd:string ;
    rdfs:subClassOf ns2:EnumerationKind-Role .

ns2:ConnectionPoint a ns2:Class,
        sh:NodeShape ;
    rdfs:label "ConnectionPoint"^^xsd:string ;
    ns2:abstract true ;
    rdfs:comment """
A `ConnectionPoint` is an abstract modeling construct used to represent the fact that one connectable thing can be `connected` to another connectable thing using a `Connection`. It is the abstract representation of the flange, wire terminal, or other physical feature where a connection is made. `Equipment`, DomainSpaces and Junctions can have one or more connection points (see {s223:Connectable}).

A `ConnectionPoint` is constrained to relate to a specific medium such as air, water, or electricity which determines what other things can be connected to it. For example, constraining a ConnectionPoint to be for air means it cannot be used for an electrical connection.

A `ConnectionPoint` belongs to exactly one connectable thing (see {s223:Connectable}).

Connection points are represented graphically in this standard by a triangle with the point indicating a direction of flow, or a diamond in the case of a bidirectional flow as shown in Figure 6-1. 

![Graphical Representation of a ConnectionPoint.](figures/Figure_5-2_Graphical_Depiciton_of_Connection_Points.svg)

 """^^xsd:string ;
    rdfs:subClassOf ns2:Concept ;
    sh:property [ rdfs:comment "A `ConnectionPoint` must be associated with at most one `Connectable` using the `cnx` relation."^^xsd:string ;
            sh:message "s223: A `ConnectionPoint` must be associated with at most one `Connectable` using the `cnx` relation."^^xsd:string ;
            sh:path ns2:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Connectable ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "Ensure that the Medium identified by a `ConnectionPoint` via the s223:hasMedium relation is compatible with the Medium identified by the entity identified by the `mapsTo`+ relation."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path ns2:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a `ConnectionPoint` via the s223:hasMedium relation is compatible with the Medium identified by the entity identified by the `mapsTo`+ relation."^^xsd:string ;
                    sh:message "s223: {$this} declares a medium of {?a}, but the medium of {?b} is declared by {?target} pointed to by the `mapsTo`+ relation."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT DISTINCT $this ?a ?b ?target
WHERE {
$this s223:hasMedium ?a .
$this s223:mapsTo+ ?target .
?target s223:hasMedium ?b .
?a a/rdfs:subClassOf* s223:Substance-Medium .
?b a/rdfs:subClassOf* s223:Substance-Medium .
FILTER (?a != ?b ) .
FILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .
FILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`."^^xsd:string ;
            sh:path ns2:mapsTo ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`."^^xsd:string ;
                    sh:message "s223: `ConnectionPoint` {$this} could be missing a `mapsTo` relation to a `ConnectionPoint` of {?containerEquipment} because it is associated with a `Junction` or `Equipment` that is contained by {?containerEquipment}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
    SELECT $this ?containerEquipment
    WHERE {
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        FILTER NOT EXISTS {?anything3 s223:hasBoundaryConnectionPoint $this} .
        $this s223:isConnectionPointOf ?equipment .
        ?containerEquipment s223:contains ?equipment .
        }
        """^^xsd:string ] ],
        [ rdfs:comment "A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`"^^xsd:string ;
            sh:class ns2:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`"^^xsd:string ;
            sh:path [ sh:inversePath ns2:mapsTo ] ],
        [ rdfs:comment "If the relation `hasElectricalPhase` is present it must associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases."^^xsd:string ;
            sh:message "s223: If the relation `hasElectricalPhase` is present it must associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases."^^xsd:string ;
            sh:or ( [ sh:class ns2:EnumerationKind-ElectricalPhaseIdentifier ] [ sh:class ns2:EnumerationKind-ElectricalVoltagePhases ] ) ;
            sh:path ns2:hasElectricalPhase ],
        [ rdfs:comment "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation."^^xsd:string ;
            sh:path ns2:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation."^^xsd:string ;
                    sh:message "s223: {$this} cannot have both a `mapsTo` {?uppercp} and a `connectsThrough` {?connection}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?uppercp ?connection
WHERE {
$this s223:mapsTo ?uppercp .
$this s223:connectsThrough ?connection .
?connection a/rdfs:subClassOf* s223:Connection .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`."^^xsd:string ;
            sh:path ns2:connectsThrough ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`."^^xsd:string ;
                    sh:message "s223: `ConnectionPoint` {$this} probably needs an association with a `Connection`, or use of `hasOptionalConnectionPoint` or `hasBoundaryConnectionPoint` qualifiers."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
    SELECT $this 
    WHERE {
        FILTER NOT EXISTS {?sys1 s223:hasBoundaryConnectionPoint $this} .
        FILTER NOT EXISTS {?sys2 s223:hasOptionalConnectionPoint $this} .
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        $this s223:isConnectionPointOf ?equipment .
        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .
        }
        """^^xsd:string ] ],
        [ rdfs:comment "A `ConnectionPoint` must be associated with at most one `Connection` using the relation `connectsThrough`."^^xsd:string ;
            sh:class ns2:Connection ;
            sh:maxCount 1 ;
            sh:message "s223: This `ConnectionPoint` must be associated with at most one `Connection`."^^xsd:string ;
            sh:name "ConnectionPointToConnectionShape"^^xsd:string ;
            sh:path ns2:connectsThrough ;
            sh:severity sh:Info ],
        [ rdfs:comment "A `ConnectionPoint` must be associated with at most one `Connection` using the `cnx` relation"^^xsd:string ;
            sh:message "s223: A `ConnectionPoint` must be associated with at most one `Connection` using the `cnx` relation"^^xsd:string ;
            sh:path ns2:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class ns2:Connection ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "If the relation `hasRole` is present it must associate the `ConnectionPoint` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:class ns2:EnumerationKind-Role ;
            sh:message "s223: If the relation `hasRole` is present it must associate the `ConnectionPoint` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:path ns2:hasRole ],
        [ rdfs:comment "A `ConnectionPoint` must be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:class ns2:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` must be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "ConnectionPoint medium"^^xsd:string ;
            sh:path ns2:hasMedium ],
        [ rdfs:comment "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation."^^xsd:string ;
            sh:path ns2:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
